Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,13:58:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.499034,1194.203162,54.623423,45.132511,9.490912,18.035052,40.416042,0.000000,1471.292529,93.907796,84.962665,8.945132,13.848227,113.258020,0.000000,0.000000,0.000000,0.000000,0.000000,60.006021,258.190021,0.545281,0.207725,0.000000,0.000000,0.000000,567.490021,0.363002,18.035052,13.848227,474.296035,1195.969895,54.590718,45.098044,18.046736,1471.407351,85.048452,13.884517,567.398525,0.004532,60.001934,0.549166,0.126175,94.024135,2.622363,0.023600,0.031395,3.703980,0.156714,0.154286,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:58:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.428587,1194.079309,54.623318,45.132834,9.490484,18.104199,40.440390,0.000000,1470.668042,93.907993,84.963359,8.944634,13.970945,113.346779,0.000000,0.000000,0.000000,0.000000,0.000000,60.006069,258.190069,0.545362,0.241382,0.000000,0.000000,0.000000,567.490069,0.363002,18.104199,13.970945,474.275236,1195.957767,54.590774,45.098420,18.046951,1471.377905,85.046106,13.883941,567.401599,0.004527,60.002018,0.549088,0.128264,94.021212,2.626048,0.023666,0.031405,3.688554,0.154787,0.150500,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:58:31.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.434198,1196.897217,54.623273,45.133155,9.490118,18.065298,40.451551,0.000000,1471.209961,93.908274,84.964299,8.943975,13.982725,113.310458,0.000000,0.000000,0.000000,0.000000,0.000000,60.005065,258.150065,0.544122,0.495041,0.000000,0.000000,0.000000,567.470065,0.361253,18.065298,13.982725,474.256033,1195.951832,54.590826,45.098798,18.046926,1471.341606,85.043785,13.883489,567.403840,0.004523,60.002045,0.549009,0.131724,94.018308,2.622690,0.023727,0.031411,3.657577,0.152842,0.148475,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:58:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.385868,1199.126782,54.623041,45.133434,9.489607,18.011116,40.451973,0.000000,1482.006775,93.908989,84.966344,8.942645,14.075323,113.137470,0.000000,0.000000,0.000000,0.000000,0.000000,60.001067,258.160067,0.543054,-0.151126,0.000000,0.000000,0.000000,567.450067,0.361265,18.011116,14.075323,474.234554,1195.940076,54.590869,45.099176,18.047037,1471.367584,85.041496,13.883960,567.405969,0.004519,60.002051,0.548934,0.130040,94.015436,2.605645,0.023780,0.031416,3.709911,0.150879,0.146347,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:58:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.058603,1198.352637,54.622475,45.133276,9.489199,18.028141,40.444535,0.000000,1482.853174,93.909531,84.967781,8.941750,14.299615,113.176688,0.000000,0.000000,0.000000,0.000000,0.000000,60.000065,258.220065,0.543554,-0.257797,0.000000,0.000000,0.000000,567.443398,0.358920,18.028141,14.299615,474.224411,1195.958053,54.590900,45.099553,18.046151,1471.426849,85.039244,13.884895,567.407450,0.004516,60.002073,0.548848,0.128004,94.012620,2.611090,0.023817,0.031416,3.806986,0.148913,0.145360,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:58:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.193221,1198.620996,54.622089,45.133050,9.489039,18.213613,40.460416,0.000000,1482.084155,93.909884,84.968906,8.940978,14.222494,113.175434,0.000000,0.000000,0.000000,0.000000,0.000000,59.999062,258.290062,0.543547,-0.121179,0.000000,0.000000,0.000000,567.466728,0.360080,18.213613,14.222494,474.213295,1195.968461,54.590929,45.099928,18.046133,1471.486287,85.037012,13.885995,567.409062,0.004513,60.002090,0.548765,0.126064,94.009831,2.617979,0.023852,0.031410,3.888971,0.146914,0.144392,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:58:51.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.336982,1195.741138,54.622548,45.132746,9.489802,18.132374,40.459172,0.000000,1480.824866,93.910004,84.970255,8.939748,14.060640,113.177081,0.000000,0.000000,0.000000,0.000000,0.000000,59.999058,258.350058,0.544655,-0.252510,0.000000,0.000000,0.000000,567.483392,0.360657,18.132374,14.060640,474.193434,1195.956820,54.590969,45.100303,18.046439,1471.558885,85.034811,13.886200,567.410562,0.004511,60.002118,0.548695,0.120989,94.007091,2.614283,0.023899,0.031396,3.940597,0.144907,0.143748,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:58:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.927835,1195.338586,54.624148,45.132457,9.491691,17.964956,40.454636,0.000000,1479.369470,93.909442,84.970312,8.939130,13.981991,113.238191,0.000000,0.000000,0.000000,0.000000,0.000000,59.999033,258.350033,0.545125,-0.218796,0.000000,0.000000,0.000000,567.483367,0.360657,17.964956,13.981991,474.171707,1195.940706,54.591027,45.100677,18.046509,1471.634838,85.032632,13.885773,567.412062,0.004508,60.002146,0.548628,0.115263,94.004389,2.609071,0.023967,0.031376,3.958714,0.142886,0.143086,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:59:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.201258,1197.877820,54.627724,45.131906,9.495819,18.216632,40.457139,0.000000,1487.838684,93.906886,84.968499,8.938387,14.065934,113.180415,0.000000,0.000000,0.000000,0.000000,0.000000,60.005019,258.480019,0.543938,-0.511005,0.000000,0.000000,0.000000,567.510019,0.361227,18.216632,14.065934,474.154786,1195.935116,54.591108,45.101051,18.046492,1471.733556,85.030489,13.885253,567.413636,0.004505,60.002185,0.548557,0.109028,94.001721,2.606118,0.024059,0.031349,4.020814,0.140894,0.142298,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:59:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.413771,1198.233899,54.629053,45.131809,9.497244,18.274934,40.449483,0.000000,1482.971838,93.905319,84.967738,8.937581,14.029687,113.332751,0.000000,0.000000,0.000000,0.000000,0.000000,60.005009,258.480009,0.543695,-0.134477,0.000000,0.000000,0.000000,567.510009,0.361227,18.274934,14.029687,474.138390,1195.926915,54.591221,45.101426,18.048613,1471.817708,85.028356,13.885236,567.415339,0.004502,60.002268,0.548489,0.104148,93.999050,2.596478,0.024189,0.031311,4.096343,0.138897,0.141600,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:59:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.257801,1197.624902,54.631004,45.132044,9.498960,18.133933,40.423675,0.000000,1475.023901,93.902222,84.966975,8.935247,14.042587,113.492944,0.000000,0.000000,0.000000,0.000000,0.000000,60.005026,258.490026,0.543894,0.398661,0.000000,0.000000,0.000000,567.496693,0.364172,18.133933,14.042587,474.122102,1195.922643,54.591354,45.101804,18.050133,1471.850022,85.026237,13.885064,567.417061,0.004499,60.002356,0.548421,0.103153,93.996379,2.593026,0.024343,0.031268,4.098578,0.136882,0.140687,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:59:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.327612,1200.148645,54.633488,45.133160,9.500327,17.997483,40.436275,0.000000,1467.917236,93.895435,84.964487,8.930947,13.715076,113.246463,0.000000,0.000000,0.000000,0.000000,0.000000,59.998057,258.420057,0.542526,1.124445,0.000000,0.000000,0.000000,567.463391,0.361844,17.997483,13.715076,474.122301,1195.952376,54.591510,45.102192,18.050432,1471.833908,85.024141,13.884536,567.418598,0.004497,60.002407,0.548335,0.108511,93.993708,2.608243,0.024521,0.031219,4.105417,0.134891,0.139663,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:59:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.722781,1198.636462,54.634023,45.133788,9.500236,18.058590,40.416870,0.000000,1465.811523,93.892898,84.962005,8.930893,13.733140,113.287337,0.000000,0.000000,0.000000,0.000000,0.000000,59.998095,258.420095,0.543216,1.158906,0.000000,0.000000,0.000000,567.463429,0.361844,18.058590,13.733140,474.114487,1195.962095,54.591673,45.102587,18.050922,1471.815386,85.022055,13.882886,567.420135,0.004494,60.002451,0.548259,0.112703,93.991040,2.614996,0.024706,0.031166,4.125088,0.132906,0.138616,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:59:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.737515,1196.417249,54.633978,45.135831,9.498147,18.140852,40.444116,0.000000,1466.554712,93.888534,84.955708,8.932825,14.064060,113.201454,0.000000,0.000000,0.000000,0.000000,0.000000,59.998010,258.370010,0.544238,0.900541,0.000000,0.000000,0.000000,567.446677,0.362442,18.140852,14.064060,474.103621,1195.962726,54.591841,45.102992,18.052241,1471.817249,85.019975,13.881567,567.421580,0.004491,60.002496,0.548186,0.115039,93.988374,2.615169,0.024893,0.031108,4.122459,0.130934,0.137520,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:59:31.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.471187,1195.483093,54.633279,45.136757,9.496522,18.022985,40.445984,0.000000,1466.167639,93.887569,84.953497,8.934072,13.924207,113.194859,0.000000,0.000000,0.000000,0.000000,0.000000,60.003041,258.240041,0.544269,0.869482,0.000000,0.000000,0.000000,567.406708,0.360118,18.022985,13.924207,474.100784,1195.985263,54.592006,45.103414,18.051960,1471.817995,85.017921,13.881172,567.422765,0.004489,60.002540,0.548104,0.119014,93.985725,2.593246,0.025069,0.031047,4.121419,0.129036,0.136458,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:59:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.584657,1191.442017,54.632182,45.137626,9.494556,18.030505,40.433583,0.000000,1469.300378,93.887041,84.950854,8.936187,13.932242,113.203514,0.000000,0.000000,0.000000,0.000000,0.000000,60.002088,258.210088,0.546378,0.276198,0.000000,0.000000,0.000000,567.390088,0.361303,18.030505,13.932242,474.087173,1195.985263,54.592162,45.103843,18.052226,1471.819629,85.015879,13.880932,567.423728,0.004487,60.002541,0.548035,0.120887,93.983091,2.593246,0.025231,0.030983,4.120356,0.127148,0.135604,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:59:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.918354,1195.152795,54.629967,45.138182,9.491785,18.152311,40.390856,0.000000,1472.716956,93.887709,84.948060,8.939649,13.721679,113.217970,0.000000,0.000000,0.000000,0.000000,0.000000,60.001010,258.170010,0.544756,0.252242,0.000000,0.000000,0.000000,567.366677,0.361906,18.152311,13.721679,474.070874,1195.976432,54.592309,45.104275,18.053393,1471.817708,85.013853,13.880631,567.424581,0.004486,60.002513,0.547970,0.122227,93.980477,2.599221,0.025382,0.030914,4.120420,0.125263,0.134902,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:59:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.471195,1196.737219,54.628299,45.138026,9.490274,18.053630,40.424917,0.000000,1474.105261,93.888629,84.946996,8.941634,13.829852,113.206821,0.000000,0.000000,0.000000,0.000000,0.000000,60.004058,258.220058,0.544227,0.234671,0.000000,0.000000,0.000000,567.353391,0.364264,18.053630,13.829852,474.050347,1195.963873,54.592434,45.104710,18.054011,1471.826997,85.011852,13.880016,567.425173,0.004485,60.002491,0.547912,0.122199,93.977900,2.589810,0.025506,0.030835,4.122261,0.123409,0.134349,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:59:51.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.288152,1201.893066,54.626708,45.137459,9.489249,18.024630,40.465384,0.000000,1475.607117,93.889848,84.946008,8.943840,13.959295,113.163060,0.000000,0.000000,0.000000,0.000000,0.000000,60.011094,258.240094,0.542193,0.406500,0.000000,0.000000,0.000000,567.363427,0.369546,18.024630,13.959295,474.037920,1195.975514,54.592548,45.105144,18.053684,1471.846237,85.009865,13.880119,567.425822,0.004484,60.002508,0.547845,0.122566,93.975359,2.611755,0.025614,0.030743,4.131819,0.121549,0.133763,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,13:59:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.303747,1201.547278,54.624489,45.135708,9.488781,18.230457,40.444953,0.000000,1474.533655,93.892374,84.943604,8.948770,13.990061,113.267525,0.000000,0.000000,0.000000,0.000000,0.000000,60.011073,258.240073,0.542175,0.460780,0.000000,0.000000,0.000000,567.363407,0.369546,18.230457,13.990061,474.036304,1196.011670,54.592661,45.105576,18.053819,1471.856616,85.007892,13.879390,567.426433,0.004483,60.002530,0.547766,0.125373,93.972865,2.663939,0.025716,0.030640,4.142427,0.119676,0.133221,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:00:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.731757,1200.097058,54.623638,45.134801,9.488836,18.186399,40.414416,0.000000,1470.219080,93.893562,84.942453,8.951109,13.907914,113.265479,0.000000,0.000000,0.000000,0.000000,0.000000,60.018045,258.300045,0.542953,0.624245,0.000000,0.000000,0.000000,567.416712,0.372448,18.186399,13.907914,474.028198,1196.037503,54.592763,45.105995,18.054339,1471.825364,85.005909,13.878739,567.427340,0.004481,60.002591,0.547695,0.129214,93.970396,2.680926,0.025802,0.030520,4.133383,0.117761,0.132591,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:00:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.398667,1198.832581,54.622544,45.133699,9.488845,18.061174,40.387766,0.000000,1467.607593,93.895036,84.941367,8.953670,13.622181,113.249356,0.000000,0.000000,0.000000,0.000000,0.000000,60.018057,258.300057,0.543334,0.667144,0.000000,0.000000,0.000000,567.416724,0.372448,18.061174,13.622181,474.023250,1196.061530,54.592868,45.106409,18.053229,1471.787115,85.003948,13.878445,567.428266,0.004479,60.002702,0.547624,0.133683,93.967983,2.686513,0.025885,0.030387,4.140415,0.115853,0.131926,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:00:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.554553,1197.103650,54.621181,45.132163,9.489018,18.122798,40.480046,0.000000,1466.327637,93.897094,84.940581,8.956513,13.815411,113.270415,0.000000,0.000000,0.000000,0.000000,0.000000,60.016060,258.300060,0.544300,0.618044,0.000000,0.000000,0.000000,567.416727,0.379498,18.122798,13.815411,474.012103,1196.071336,54.592974,45.106815,18.052470,1471.741641,85.001992,13.877198,567.429192,0.004478,60.002802,0.547559,0.137533,93.965604,2.685205,0.025963,0.030240,4.159660,0.113909,0.131251,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:00:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.726013,1197.485535,54.620922,45.131504,9.489418,18.095116,40.412109,0.000000,1468.221716,93.897420,84.940452,8.956968,13.886615,113.130843,0.000000,0.000000,0.000000,0.000000,0.000000,60.017002,258.250002,0.543998,0.511238,0.000000,0.000000,0.000000,567.430002,0.382426,18.095116,13.886615,474.006659,1196.093586,54.593090,45.107216,18.052153,1471.698947,85.000062,13.877063,567.430396,0.004476,60.002902,0.547489,0.141985,93.963271,2.680206,0.026041,0.030084,4.156111,0.111963,0.130250,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:00:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.788899,1194.141211,54.620885,45.130840,9.490045,17.893423,40.441423,0.000000,1467.984314,93.897423,84.940406,8.957017,13.713100,113.183690,0.000000,0.000000,0.000000,0.000000,0.000000,60.013073,258.210073,0.544990,0.327517,0.000000,0.000000,0.000000,567.443406,0.387116,17.893423,13.713100,473.998198,1196.101614,54.593213,45.107612,18.051442,1471.664398,84.998158,13.875215,567.431730,0.004473,60.002970,0.547423,0.145186,93.960968,2.672124,0.026120,0.029922,4.161021,0.110021,0.129137,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:00:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.654488,1192.020081,54.620762,45.129435,9.491327,17.975707,40.427814,0.000000,1465.522534,93.896787,84.941423,8.955364,13.797243,113.246053,0.000000,0.000000,0.000000,0.000000,0.000000,60.013018,258.210018,0.546298,0.332159,0.000000,0.000000,0.000000,567.443352,0.387116,17.975707,13.797243,473.977340,1196.081715,54.593344,45.108002,18.050079,1471.627525,84.996288,13.871138,567.433063,0.004471,60.003036,0.547372,0.146476,93.958699,2.683883,0.026200,0.029758,4.170369,0.108096,0.128000,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:00:31.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.069074,1193.036780,54.620394,45.128839,9.491555,18.047655,40.413780,0.000000,1462.596252,93.896343,84.942163,8.954180,13.462295,113.227891,0.000000,0.000000,0.000000,0.000000,0.000000,60.004061,258.060061,0.545502,0.619030,0.000000,0.000000,0.000000,567.400061,0.391258,18.047655,13.462295,473.953057,1196.051437,54.593477,45.108380,18.049339,1471.574165,84.994445,13.867468,567.434064,0.004469,60.003003,0.547324,0.148367,93.956450,2.687339,0.026276,0.029587,4.224092,0.106146,0.127025,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:00:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.871930,1192.561951,54.619794,45.128418,9.491376,18.063649,40.403040,0.000000,1462.807849,93.896408,84.942529,8.953880,13.501307,113.201461,0.000000,0.000000,0.000000,0.000000,0.000000,60.002080,258.040080,0.545687,0.570417,0.000000,0.000000,0.000000,567.366747,0.391869,18.063649,13.501307,473.927832,1196.016686,54.593618,45.108749,18.049659,1471.539300,84.992640,13.865343,567.434823,0.004468,60.002942,0.547278,0.148753,93.954243,2.691815,0.026349,0.029418,4.270409,0.104222,0.126206,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:00:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.557865,1191.565881,54.619286,45.128158,9.491128,18.013583,40.429047,0.000000,1464.929004,93.896864,84.942802,8.954062,13.648393,113.196503,0.000000,0.000000,0.000000,0.000000,0.000000,60.002015,258.040015,0.546050,0.402164,0.000000,0.000000,0.000000,567.366682,0.391869,18.013583,13.648393,473.900181,1195.973105,54.593764,45.109111,18.049475,1471.524074,84.990862,13.863876,567.435581,0.004466,60.002875,0.547237,0.147606,93.952064,2.700050,0.026419,0.029252,4.289128,0.102298,0.125376,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:00:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.112645,1193.274182,54.618143,45.127607,9.490536,18.006973,40.445146,0.000000,1468.417834,93.900120,84.943701,8.956419,13.935548,113.239024,0.000000,0.000000,0.000000,0.000000,0.000000,59.995036,258.060036,0.545452,0.197583,0.000000,0.000000,0.000000,567.313369,0.392493,18.006973,13.935548,473.874509,1195.934024,54.593914,45.109463,18.048984,1471.513637,84.989118,13.864211,567.435822,0.004466,60.002747,0.547195,0.146220,93.949926,2.678152,0.026482,0.029093,4.297692,0.100387,0.125097,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:00:51.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.117780,1193.238062,54.617979,45.127053,9.490926,18.034951,40.438958,0.000000,1468.980383,93.902944,84.944137,8.958807,13.928432,113.245223,0.000000,0.000000,0.000000,0.000000,0.000000,59.995053,258.050053,0.545425,0.134031,0.000000,0.000000,0.000000,567.310053,0.393083,18.034951,13.928432,473.849485,1195.893625,54.594071,45.109806,18.048702,1471.496434,84.987401,13.864547,567.436063,0.004466,60.002619,0.547152,0.144965,93.947826,2.674074,0.026541,0.028938,4.302451,0.098477,0.124818,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:00:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.964731,1195.240540,54.618398,45.126411,9.491986,18.024837,40.455268,0.000000,1469.852600,93.905695,84.945104,8.960590,13.863920,113.217975,0.000000,0.000000,0.000000,0.000000,0.000000,59.995068,258.050068,0.544450,0.210014,0.000000,0.000000,0.000000,567.310068,0.393083,18.024837,13.863920,473.836042,1195.881698,54.594243,45.110136,18.047637,1471.477538,84.985728,13.864966,567.436026,0.004466,60.002491,0.547097,0.146113,93.945787,2.679726,0.026596,0.028790,4.305349,0.096605,0.124855,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:01:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.476727,1196.391455,54.619562,45.125601,9.493961,17.926361,40.424299,0.000000,1473.873010,93.908022,84.946461,8.961562,13.792282,113.215082,0.000000,0.000000,0.000000,0.000000,0.000000,59.998009,258.160009,0.544094,0.089907,0.000000,0.000000,0.000000,567.283343,0.392514,17.926361,13.792282,473.828851,1195.881296,54.594428,45.110456,18.047356,1471.479374,84.984081,13.864225,567.435841,0.004466,60.002380,0.547036,0.147227,93.943788,2.679643,0.026655,0.028639,4.306304,0.094706,0.125058,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:01:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.448589,1195.834070,54.621525,45.124561,9.496964,18.191433,40.431733,0.000000,1472.427954,93.909942,84.947632,8.962310,14.039910,113.279493,0.000000,0.000000,0.000000,0.000000,0.000000,59.996076,258.210076,0.544232,0.109235,0.000000,0.000000,0.000000,567.266743,0.390175,18.191433,14.039910,473.815986,1195.863262,54.594628,45.110769,18.049040,1471.454028,84.982459,13.863347,567.435248,0.004467,60.002286,0.546984,0.148699,93.941825,2.668895,0.026723,0.028482,4.287071,0.092787,0.125606,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:01:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.743457,1193.759314,54.623117,45.123785,9.499332,18.121642,40.449474,0.000000,1472.360840,93.910915,84.948909,8.962006,13.751498,113.224152,0.000000,0.000000,0.000000,0.000000,0.000000,59.992058,258.230058,0.545084,-0.005748,0.000000,0.000000,0.000000,567.283392,0.388988,18.121642,13.751498,473.805319,1195.852280,54.594839,45.111080,18.048853,1471.396282,84.980870,13.863919,567.434489,0.004468,60.002214,0.546931,0.152557,93.939915,2.669901,0.026794,0.028318,4.222671,0.090876,0.126212,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:01:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.332835,1195.101184,54.624086,45.123614,9.500473,18.147356,40.447421,0.000000,1473.104041,93.911182,84.949793,8.961388,13.745626,113.187005,0.000000,0.000000,0.000000,0.000000,0.000000,59.995014,258.240014,0.544428,0.060284,0.000000,0.000000,0.000000,567.303347,0.388975,18.147356,13.745626,473.801071,1195.853140,54.595059,45.111391,18.048822,1471.375953,84.979308,13.863640,567.433711,0.004470,60.002136,0.546871,0.155032,93.938038,2.669509,0.026870,0.028144,4.200818,0.088950,0.126588,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:01:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.575224,1195.452124,54.625013,45.123788,9.501226,18.069633,40.425746,0.000000,1471.117053,93.911385,84.950228,8.961157,13.788980,113.285684,0.000000,0.000000,0.000000,0.000000,0.000000,59.997098,258.260098,0.544192,0.219276,0.000000,0.000000,0.000000,567.330098,0.389544,18.069633,13.788980,473.804350,1195.872609,54.595283,45.111704,18.048722,1471.366434,84.977761,13.862545,567.433082,0.004471,60.002070,0.546804,0.158130,93.936181,2.654969,0.026949,0.027965,4.198739,0.086991,0.126821,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:01:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.477841,1195.281799,54.626208,45.124263,9.501945,18.032261,40.429456,0.000000,1471.875708,93.911569,84.951888,8.959682,13.808276,113.309213,0.000000,0.000000,0.000000,0.000000,0.000000,59.997060,258.260060,0.544304,0.187982,0.000000,0.000000,0.000000,567.330060,0.389544,18.032261,13.808276,473.797061,1195.865756,54.595511,45.112022,18.048196,1471.375924,84.976262,13.861695,567.432304,0.004472,60.001998,0.546749,0.157921,93.934382,2.655951,0.027035,0.027778,4.197827,0.085072,0.127022,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:01:31.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.253530,1194.337341,54.626393,45.124548,9.501845,18.053316,40.447621,0.000000,1470.559656,93.911118,84.953799,8.957319,13.763064,113.227461,0.000000,0.000000,0.000000,0.000000,0.000000,60.001097,258.260097,0.544561,0.268159,0.000000,0.000000,0.000000,567.353430,0.390703,18.053316,13.763064,473.782978,1195.842215,54.595738,45.112343,18.047934,1471.368097,84.974792,13.860856,567.431656,0.004473,60.001948,0.546702,0.157726,93.932605,2.647121,0.027122,0.027584,4.198310,0.083135,0.127126,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:01:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.748180,1190.884631,54.626065,45.124909,9.501156,17.983749,40.439779,0.000000,1470.172595,93.910239,84.956212,8.954028,13.758835,113.151907,0.000000,0.000000,0.000000,0.000000,0.000000,60.001094,258.230094,0.546232,0.033605,0.000000,0.000000,0.000000,567.356761,0.391876,17.983749,13.758835,473.773185,1195.830603,54.595958,45.112666,18.048009,1471.355882,84.973384,13.859760,567.430934,0.004475,60.001898,0.546653,0.158757,93.930885,2.663756,0.027208,0.027387,4.198106,0.081267,0.127181,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:01:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.267409,1192.427771,54.625798,45.125408,9.500390,17.991296,40.440411,0.000000,1469.847473,93.909985,84.958846,8.951138,13.760706,113.294363,0.000000,0.000000,0.000000,0.000000,0.000000,60.002074,258.210074,0.545590,0.198658,0.000000,0.000000,0.000000,567.366741,0.393631,17.991296,13.760706,473.764912,1195.823033,54.596174,45.112990,18.047670,1471.369588,84.972012,13.858998,567.430157,0.004476,60.001876,0.546604,0.158364,93.929194,2.675934,0.027290,0.027188,4.190753,0.079402,0.127204,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:01:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.474649,1195.524365,54.625650,45.125697,9.499954,18.043733,40.464359,0.000000,1467.468237,93.910207,84.960760,8.949448,13.661615,113.326569,0.000000,0.000000,0.000000,0.000000,0.000000,60.005006,258.220006,0.544223,0.601211,0.000000,0.000000,0.000000,567.390006,0.396553,18.043733,13.661615,473.768387,1195.846832,54.596388,45.113313,18.047665,1471.368814,84.970680,13.858754,567.429527,0.004477,60.001892,0.546542,0.161144,93.927535,2.653911,0.027370,0.026989,4.191464,0.077537,0.127120,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:01:51.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.187729,1194.956665,54.624382,45.125665,9.498717,18.095136,40.433598,0.000000,1470.435791,93.910629,84.963146,8.947482,13.830379,113.265460,0.000000,0.000000,0.000000,0.000000,0.000000,60.003095,258.220095,0.544552,0.367467,0.000000,0.000000,0.000000,567.386761,0.398905,18.095136,13.830379,473.762026,1195.844710,54.596596,45.113632,18.048747,1471.394763,84.969400,13.859479,567.428934,0.004478,60.001920,0.546493,0.160501,93.925923,2.654804,0.027442,0.026793,4.165623,0.075722,0.127069,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:01:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.634620,1196.226282,54.623083,45.125507,9.497576,18.099676,40.440409,0.000000,1474.688464,93.911150,84.965055,8.946095,13.783206,113.195269,0.000000,0.000000,0.000000,0.000000,0.000000,60.003032,258.220032,0.544040,0.176536,0.000000,0.000000,0.000000,567.386699,0.398905,18.099676,13.783206,473.751993,1195.837256,54.596798,45.113946,18.049717,1471.447433,84.968157,13.859165,567.428341,0.004479,60.001947,0.546448,0.157426,93.924337,2.651820,0.027502,0.026596,4.146852,0.073917,0.127016,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:02:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.987464,1197.418469,54.622147,45.125365,9.496782,18.218365,40.509758,0.000000,1474.734912,93.912550,84.966666,8.945884,13.611639,113.260078,0.000000,0.000000,0.000000,0.000000,0.000000,59.990032,258.280032,0.543762,0.223076,0.000000,0.000000,0.000000,567.330032,0.403645,18.218365,13.611639,473.755012,1195.863003,54.596999,45.114257,18.051480,1471.479919,84.966957,13.856936,567.427526,0.004481,60.001914,0.546390,0.157806,93.922791,2.644498,0.027555,0.026399,4.149589,0.072146,0.127174,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:02:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.888271,1199.493201,54.622014,45.125290,9.496724,18.132073,40.496754,0.000000,1472.701465,93.914456,84.967583,8.946873,13.614117,113.283199,0.000000,0.000000,0.000000,0.000000,0.000000,59.985036,258.310036,0.542796,0.537229,0.000000,0.000000,0.000000,567.323369,0.403062,18.132073,13.614117,473.765632,1195.902542,54.597206,45.114566,18.052230,1471.459848,84.965803,13.854660,567.426729,0.004482,60.001841,0.546325,0.163690,93.921287,2.645278,0.027602,0.026200,4.134786,0.070437,0.127375,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:02:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.824176,1201.944678,54.620994,45.125002,9.495992,18.074272,40.458978,0.000000,1465.677356,93.916112,84.968593,8.947519,13.667897,113.249759,0.000000,0.000000,0.000000,0.000000,0.000000,59.980078,258.320078,0.541751,1.179036,0.000000,0.000000,0.000000,567.320078,0.400127,18.074272,13.667897,473.774703,1195.937866,54.597415,45.114873,18.051767,1471.396081,84.964684,13.852021,567.425914,0.004484,60.001741,0.546261,0.172381,93.919808,2.688674,0.027643,0.025995,4.107100,0.068758,0.127587,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:02:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.002765,1197.593945,54.619132,45.125051,9.494081,18.016685,40.447220,0.000000,1467.509521,93.917515,84.968450,8.949065,13.897676,113.296012,0.000000,0.000000,0.000000,0.000000,0.000000,59.979084,258.320084,0.543829,0.701281,0.000000,0.000000,0.000000,567.303417,0.397788,18.016685,13.897676,473.771855,1195.943829,54.597620,45.115181,18.053297,1471.363911,84.963596,13.852145,567.425174,0.004485,60.001613,0.546213,0.176758,93.918363,2.694944,0.027673,0.025782,4.129880,0.067109,0.127910,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:02:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.253819,1195.901123,54.617898,45.125370,9.492528,18.020819,40.439793,0.000000,1470.719641,93.918645,84.968500,8.950145,13.988928,113.289410,0.000000,0.000000,0.000000,0.000000,0.000000,59.981081,258.310081,0.544666,0.332803,0.000000,0.000000,0.000000,567.300081,0.394853,18.020819,13.988928,473.757506,1195.922984,54.597813,45.115495,18.053806,1471.356427,84.962525,13.851735,567.424433,0.004486,60.001469,0.546179,0.177186,93.916951,2.680565,0.027693,0.025558,4.129820,0.065453,0.128248,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:02:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.096384,1196.050818,54.615102,45.126917,9.488186,18.142818,40.453411,0.000000,1472.309253,93.921594,84.969730,8.951865,13.696084,113.232426,0.000000,0.000000,0.000000,0.000000,0.000000,59.981012,258.310012,0.544847,0.182093,0.000000,0.000000,0.000000,567.300012,0.394853,18.142818,13.696084,473.746135,1195.913379,54.597995,45.115819,18.053947,1471.332457,84.961475,13.850322,567.423692,0.004488,60.001324,0.546141,0.178912,93.915571,2.680952,0.027703,0.025322,4.117060,0.063791,0.128581,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:02:31.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.235963,1196.680457,54.613541,45.127557,9.485984,18.091306,40.449277,0.000000,1474.807166,93.923043,84.970515,8.952528,13.841206,113.272058,0.000000,0.000000,0.000000,0.000000,0.000000,59.991028,258.320028,0.544708,0.028043,0.000000,0.000000,0.000000,567.330028,0.393069,18.091306,13.841206,473.746330,1195.935801,54.598159,45.116156,18.053830,1471.318952,84.960467,13.850163,567.423155,0.004488,60.001197,0.546092,0.182214,93.914237,2.670316,0.027708,0.025069,4.101538,0.062177,0.128770,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:02:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.903408,1201.222144,54.611369,45.128027,9.483342,18.115051,40.490157,0.000000,1472.200854,93.925211,84.972158,8.953053,13.711050,113.263804,0.000000,0.000000,0.000000,0.000000,0.000000,59.996063,258.270063,0.542694,0.503337,0.000000,0.000000,0.000000,567.380063,0.393035,18.115051,13.711050,473.754393,1195.982135,54.598309,45.116499,18.053211,1471.324715,84.959488,13.849974,567.422895,0.004489,60.001096,0.546034,0.186093,93.912934,2.637588,0.027710,0.024802,4.103600,0.060580,0.128810,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:02:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.064790,1196.752686,54.610276,45.128294,9.481983,18.129288,40.480859,0.000000,1469.971301,93.926781,84.974088,8.952692,13.607409,113.342245,0.000000,0.000000,0.000000,0.000000,0.000000,60.000010,258.230010,0.544715,0.323205,0.000000,0.000000,0.000000,567.436677,0.394170,18.129288,13.607409,473.755850,1196.009058,54.598447,45.116848,18.053360,1471.348657,84.958549,13.848392,567.422858,0.004489,60.001013,0.545984,0.187451,93.911676,2.627886,0.027708,0.024521,4.084082,0.059011,0.128805,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:02:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.057311,1194.533459,54.609642,45.128502,9.481140,18.009548,40.465991,0.000000,1468.185583,93.927804,84.975657,8.952147,13.547743,113.312926,0.000000,0.000000,0.000000,0.000000,0.000000,60.004076,258.230076,0.545875,0.224909,0.000000,0.000000,0.000000,567.500076,0.396476,18.009548,13.547743,473.744840,1196.009661,54.598583,45.117199,18.052644,1471.362276,84.957653,13.845375,567.423136,0.004489,60.000958,0.545950,0.186625,93.910469,2.627533,0.027702,0.024229,4.069316,0.057492,0.128918,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:02:51.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.510869,1195.240503,54.608635,45.128579,9.480056,18.098328,40.462905,0.000000,1469.496472,93.928946,84.977127,8.951819,13.611028,113.260087,0.000000,0.000000,0.000000,0.000000,0.000000,60.007082,258.270082,0.545436,0.273689,0.000000,0.000000,0.000000,567.553415,0.398788,18.098328,13.611028,473.732232,1196.004356,54.598721,45.117548,18.053339,1471.368497,84.956802,13.844454,567.423488,0.004488,60.000930,0.545921,0.186199,93.909315,2.627450,0.027691,0.023936,4.065405,0.056043,0.129188,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:02:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.093330,1192.154248,54.607396,45.128428,9.478968,18.149529,40.451762,0.000000,1471.235718,93.930705,84.978121,8.952584,13.801887,113.279908,0.000000,0.000000,0.000000,0.000000,0.000000,60.007054,258.270054,0.547074,-0.122775,0.000000,0.000000,0.000000,567.553387,0.398788,18.149529,13.801887,473.717536,1195.992284,54.598862,45.117892,18.053531,1471.372826,84.955974,13.844644,567.423839,0.004487,60.000902,0.545895,0.185473,93.908193,2.633649,0.027672,0.023643,4.063578,0.054599,0.129455,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:03:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.263928,1195.106348,54.607377,45.128377,9.479000,18.122991,40.466408,0.000000,1471.318311,93.932886,84.979417,8.953469,13.689882,113.320361,0.000000,0.000000,0.000000,0.000000,0.000000,60.015040,258.330040,0.545848,0.080610,0.000000,0.000000,0.000000,567.723373,0.402191,18.122991,13.689882,473.710425,1195.999424,54.599015,45.118230,18.054561,1471.386675,84.955175,13.843116,567.425099,0.004485,60.000946,0.545863,0.185268,93.907122,2.629470,0.027643,0.023350,4.059093,0.053172,0.131258,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:03:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.279311,1197.702332,54.608731,45.128238,9.480492,18.102662,40.467239,0.000000,1466.549573,93.934397,84.980242,8.954155,13.780206,113.375280,0.000000,0.000000,0.000000,0.000000,0.000000,60.017064,258.350064,0.544721,0.537021,0.000000,0.000000,0.000000,567.783397,0.402149,18.102662,13.780206,473.709283,1196.017086,54.599185,45.118565,18.055659,1471.375924,84.954398,13.841724,567.426692,0.004482,60.001002,0.545825,0.187648,93.906080,2.629061,0.027605,0.023057,4.067521,0.051752,0.133846,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:03:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.983771,1199.111292,54.609713,45.128038,9.481676,18.106380,40.451758,0.000000,1466.425708,93.935114,84.980383,8.954731,13.796310,113.349270,0.000000,0.000000,0.000000,0.000000,0.000000,60.017017,258.350017,0.543913,0.713078,0.000000,0.000000,0.000000,567.783351,0.402149,18.106380,13.796310,473.715231,1196.047593,54.599389,45.118892,18.055667,1471.341746,84.953654,13.839856,567.428377,0.004479,60.001086,0.545781,0.192989,93.905082,2.632947,0.027546,0.022769,4.083183,0.050384,0.136407,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:03:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.915016,1200.989868,54.612513,45.127104,9.485409,18.095939,40.464542,0.000000,1473.269177,93.937222,84.980285,8.956937,13.824060,113.232820,0.000000,0.000000,0.000000,0.000000,0.000000,60.016048,258.410048,0.542975,0.393564,0.000000,0.000000,0.000000,567.870048,0.405022,18.095939,13.824060,473.732948,1196.103561,54.599620,45.119211,18.055689,1471.321962,84.952918,13.838308,567.430636,0.004634,60.001169,0.545725,0.199260,93.904113,2.630320,0.027481,0.022475,4.065028,0.048995,0.140302,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:03:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.496593,1197.294604,54.613390,45.127063,9.486328,18.112354,40.460004,0.000000,1475.823865,93.938287,84.980505,8.957781,13.699889,113.166351,0.000000,0.000000,0.000000,0.000000,0.000000,60.012083,258.420083,0.544619,-0.044185,0.000000,0.000000,0.000000,567.886750,0.406184,18.112354,13.699889,473.741342,1196.134068,54.599865,45.119530,18.054699,1471.298709,84.952190,13.836955,567.432988,0.004665,60.001230,0.545679,0.203928,93.903166,2.611947,0.027405,0.022172,4.026848,0.047581,0.144344,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:03:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.312736,1196.737219,54.614957,45.127885,9.487072,18.125162,40.462488,0.000000,1474.590393,93.939675,84.980996,8.958679,13.801466,113.426060,0.000000,0.000000,0.000000,0.000000,0.000000,60.012002,258.420002,0.544830,-0.004948,0.000000,0.000000,0.000000,567.886668,0.406184,18.125162,13.801466,473.740191,1196.137279,54.600143,45.119855,18.054066,1471.292373,84.951491,13.836651,567.435285,0.004661,60.001286,0.545646,0.205482,93.902268,2.612812,0.027300,0.021858,4.020752,0.046202,0.148225,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:03:31.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.015871,1196.329504,54.615747,45.128411,9.487336,18.144155,40.460012,0.000000,1472.107959,93.940139,84.981415,8.958724,13.691125,113.459091,0.000000,0.000000,0.000000,0.000000,0.000000,60.007084,258.410084,0.545151,0.098864,0.000000,0.000000,0.000000,567.906750,0.406170,18.144155,13.691125,473.726394,1196.109410,54.600434,45.120185,18.053767,1471.289620,84.950810,13.834961,567.437618,0.004710,60.001330,0.545628,0.204351,93.901397,2.583534,0.027184,0.021533,4.020019,0.044824,0.152290,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:03:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.615193,1194.956677,54.616719,45.129479,9.487240,17.858133,40.408610,0.000000,1472.273132,93.940841,84.983340,8.957500,13.696906,113.364957,0.000000,0.000000,0.000000,0.000000,0.000000,60.005022,258.370022,0.545527,0.035903,0.000000,0.000000,0.000000,567.880022,0.406776,17.858133,13.696906,473.711793,1196.075920,54.600744,45.120520,18.052980,1471.295900,84.950162,13.833118,567.439785,0.004706,60.001380,0.545612,0.202496,93.900564,2.558936,0.027049,0.021201,4.020671,0.043476,0.155775,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:03:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.281768,1194.512842,54.616448,45.130302,9.486146,17.916264,40.427415,0.000000,1468.939124,93.941480,84.985911,8.955569,13.655120,113.317080,0.000000,0.000000,0.000000,0.000000,0.000000,60.003020,258.340020,0.545848,0.142143,0.000000,0.000000,0.000000,567.840020,0.406805,17.916264,13.655120,473.696197,1196.038503,54.601063,45.120860,18.052833,1471.280187,84.949541,13.831771,567.441619,0.004703,60.001414,0.545598,0.201460,93.899760,2.531987,0.026892,0.020860,4.024343,0.042135,0.158523,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:03:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.250692,1194.223828,54.616349,45.130592,9.485756,17.934947,40.444962,0.000000,1469.403613,93.941843,84.986861,8.954983,13.734290,113.329053,0.000000,0.000000,0.000000,0.000000,0.000000,60.003099,258.340099,0.545884,0.189201,0.000000,0.000000,0.000000,567.840099,0.406805,17.934947,13.734290,473.686782,1196.015107,54.601400,45.121198,18.051615,1471.257794,84.948948,13.832240,567.443101,0.004700,60.001442,0.545578,0.202315,93.898999,2.529172,0.026701,0.020517,4.023504,0.040829,0.160989,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:03:51.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.971539,1196.154028,54.616336,45.131460,9.484875,18.070250,40.458567,0.000000,1474.487183,93.943906,84.991283,8.952624,13.755431,113.342659,0.000000,0.000000,0.000000,0.000000,0.000000,60.003089,258.310089,0.544991,0.002278,0.000000,0.000000,0.000000,567.786756,0.406256,18.070250,13.755431,473.686522,1196.014161,54.601748,45.121534,18.051448,1471.279671,84.948394,13.832460,567.444286,0.004698,60.001465,0.545549,0.202317,93.898288,2.529610,0.026483,0.020179,4.019526,0.039578,0.162901,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:03:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.780046,1195.586316,54.616454,45.131324,9.485130,18.077789,40.468068,0.000000,1476.608350,93.945084,84.993910,8.951174,13.654073,113.332342,0.000000,0.000000,0.000000,0.000000,0.000000,60.003022,258.310022,0.545211,-0.159309,0.000000,0.000000,0.000000,567.786689,0.406256,18.077789,13.654073,473.689106,1196.018605,54.602100,45.121869,18.051635,1471.326063,84.947875,13.830540,567.445342,0.004696,60.001492,0.545516,0.200750,93.897605,2.528262,0.026251,0.019834,4.032144,0.038344,0.164502,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:04:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.420252,1194.662500,54.616701,45.131029,9.485672,17.975603,40.461464,0.000000,1475.663892,93.945695,84.995471,8.950224,13.592245,113.322022,0.000000,0.000000,0.000000,0.000000,0.000000,60.003010,258.310010,0.545625,-0.150752,0.000000,0.000000,0.000000,567.786677,0.406256,17.975603,13.592245,473.688385,1196.012870,54.602462,45.122199,18.050601,1471.379279,84.947391,13.828498,567.446397,0.004694,60.001520,0.545487,0.198063,93.896960,2.530171,0.025998,0.019484,4.025793,0.037166,0.166081,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
