Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,14:04:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.746187,1194.992810,54.619117,45.129536,9.489581,18.065918,40.469925,0.000000,1471.710583,93.947365,84.999665,8.947700,13.902111,113.180402,0.000000,0.000000,0.000000,0.000000,0.000000,60.004069,258.340069,0.545313,0.202358,0.000000,0.000000,0.000000,567.740069,0.403354,18.065918,13.902111,473.682678,1195.991136,54.602843,45.122521,18.049844,1471.396023,84.946968,13.828700,567.447286,0.004693,60.001531,0.545468,0.197095,93.896369,2.545706,0.025711,0.019131,4.011251,0.036133,0.167367,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:04:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.741253,1197.759106,54.621027,45.128776,9.492251,18.088623,40.480657,0.000000,1474.869116,93.947881,84.999917,8.947964,13.912637,113.278664,0.000000,0.000000,0.000000,0.000000,0.000000,60.005072,258.360072,0.544212,0.182214,0.000000,0.000000,0.000000,567.726739,0.399253,18.088623,13.912637,473.690784,1196.002979,54.603250,45.122832,18.049658,1471.439060,84.946576,13.829659,567.447953,0.004691,60.001549,0.545433,0.197019,93.895803,2.548961,0.025414,0.018770,4.006698,0.035156,0.168243,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:04:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.403371,1195.699854,54.624526,45.127394,9.497132,17.961860,40.532878,0.000000,1471.266711,93.948707,84.999194,8.949512,13.827574,113.452892,0.000000,0.000000,0.000000,0.000000,0.000000,60.004074,258.410074,0.544705,0.334128,0.000000,0.000000,0.000000,567.703407,0.398682,17.961860,13.827574,473.693796,1195.993402,54.603682,45.123127,18.049062,1471.461138,84.946252,13.827961,567.448694,0.004690,60.001526,0.545406,0.197581,93.895291,2.546909,0.025088,0.018424,4.003222,0.034383,0.169177,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:04:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.542423,1195.720496,54.626469,45.126714,9.499755,18.074474,40.446173,0.000000,1468.820398,93.949304,84.998505,8.950799,13.777616,113.343478,0.000000,0.000000,0.000000,0.000000,0.000000,60.007083,258.430083,0.544588,0.517171,0.000000,0.000000,0.000000,567.700083,0.398098,18.074474,13.777616,473.698643,1195.989473,54.604129,45.123412,18.049458,1471.434473,84.945953,13.825551,567.449452,0.004689,60.001503,0.545378,0.201166,93.894800,2.547037,0.024764,0.018076,4.003951,0.033684,0.169999,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:04:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.399204,1195.023767,54.627975,45.126488,9.501487,18.045274,40.504608,0.000000,1469.940332,93.949871,84.997849,8.952022,13.705993,113.257198,0.000000,0.000000,0.000000,0.000000,0.000000,60.007031,258.430031,0.544752,0.432683,0.000000,0.000000,0.000000,567.700031,0.398098,18.045274,13.705993,473.706398,1195.987839,54.604577,45.123691,18.050428,1471.411764,84.945686,13.824839,567.450212,0.004687,60.001482,0.545346,0.205806,93.894333,2.547462,0.024452,0.017729,4.003106,0.033071,0.170814,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:04:31.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.718272,1195.627612,54.630594,45.126574,9.504020,18.020714,40.488099,0.000000,1473.052429,93.950892,84.996717,8.954175,13.892828,113.261333,0.000000,0.000000,0.000000,0.000000,0.000000,60.021041,258.440041,0.544407,0.222028,0.000000,0.000000,0.000000,567.676708,0.399288,18.020714,13.892828,473.715460,1195.990936,54.605015,45.123965,18.049946,1471.426845,84.945467,13.826449,567.451249,0.004686,60.001498,0.545315,0.208468,93.893905,2.546893,0.024184,0.017384,4.002176,0.032593,0.171622,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:04:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.057557,1193.769641,54.632391,45.126824,9.505567,18.001818,40.455680,0.000000,1476.742554,93.951572,84.995713,8.955859,13.849055,113.317477,0.000000,0.000000,0.000000,0.000000,0.000000,60.025093,258.450093,0.545187,-0.167219,0.000000,0.000000,0.000000,567.653426,0.402241,18.001818,13.849055,473.717638,1195.975596,54.605454,45.124238,18.048579,1471.454285,84.945276,13.826282,567.452379,0.004684,60.001532,0.545291,0.208765,93.893508,2.551934,0.023958,0.017037,4.021657,0.032192,0.172283,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:04:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.826370,1193.052258,54.633949,45.127301,9.506647,17.915524,40.525663,0.000000,1471.669275,93.952119,84.994672,8.957447,13.587287,113.380235,0.000000,0.000000,0.000000,0.000000,0.000000,60.024074,258.440074,0.545432,0.120222,0.000000,0.000000,0.000000,567.620074,0.401677,17.915524,13.587287,473.716511,1195.955325,54.605882,45.124507,18.047099,1471.468764,84.945129,13.824669,567.453620,0.004681,60.001554,0.545272,0.209433,93.893142,2.559629,0.023766,0.016692,4.024491,0.031900,0.172924,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:04:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.809852,1193.558032,54.634202,45.127525,9.506677,17.983755,40.511833,0.000000,1471.545410,93.952232,84.994636,8.957596,13.686587,113.349270,0.000000,0.000000,0.000000,0.000000,0.000000,60.024022,258.440022,0.545451,0.116316,0.000000,0.000000,0.000000,567.620022,0.401677,17.983755,13.686587,473.714216,1195.934021,54.606288,45.124765,18.045813,1471.482326,84.945050,13.823661,567.454656,0.004680,60.001559,0.545255,0.210205,93.892825,2.563555,0.023621,0.016373,4.020590,0.031759,0.173361,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:04:51.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.707663,1195.379883,54.634660,45.128874,9.505786,18.050133,40.480462,0.000000,1474.394275,93.952723,84.994760,8.957963,13.784344,113.245644,0.000000,0.000000,0.000000,0.000000,0.000000,60.022052,258.410052,0.544356,0.087111,0.000000,0.000000,0.000000,567.550052,0.403489,18.050133,13.784344,473.716281,1195.921348,54.606685,45.125019,18.045187,1471.505608,84.945003,13.824319,567.455305,0.004678,60.001554,0.545233,0.211138,93.892539,2.560606,0.023493,0.016076,4.025274,0.031680,0.173499,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:04:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.527703,1195.003137,54.634936,45.129756,9.505180,18.059628,40.492433,0.000000,1473.728503,93.953290,84.994994,8.958295,13.718488,113.469011,0.000000,0.000000,0.000000,0.000000,0.000000,60.022009,258.410009,0.544563,0.096804,0.000000,0.000000,0.000000,567.550009,0.403489,18.059628,13.718488,473.719219,1195.907270,54.607072,45.125264,18.044699,1471.521664,84.944987,13.824116,567.455990,0.004677,60.001548,0.545210,0.212863,93.892291,2.558638,0.023381,0.015806,4.028361,0.031653,0.173629,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:05:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.315549,1194.683167,54.635315,45.130514,9.504801,18.101855,40.490585,0.000000,1472.402136,93.953862,84.996090,8.957772,13.741310,113.421953,0.000000,0.000000,0.000000,0.000000,0.000000,60.016090,258.450090,0.544891,0.172599,0.000000,0.000000,0.000000,567.526757,0.406442,18.101855,13.741310,473.714302,1195.877078,54.607447,45.125490,18.044317,1471.537692,84.945020,13.823280,567.456416,0.004676,60.001504,0.545199,0.212993,93.892104,2.540678,0.023288,0.015585,4.026079,0.031703,0.173708,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:05:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.061566,1193.872864,54.636230,45.131394,9.504836,18.261833,40.494082,0.000000,1473.909143,93.953945,84.999004,8.954941,13.830376,113.314591,0.000000,0.000000,0.000000,0.000000,0.000000,60.009068,258.480068,0.545246,0.039698,0.000000,0.000000,0.000000,567.496735,0.406463,18.261833,13.830376,473.716474,1195.862741,54.607825,45.125710,18.046457,1471.553949,84.945088,13.821437,567.456620,0.004676,60.001443,0.545180,0.214418,93.891948,2.544686,0.023199,0.015385,4.029733,0.031806,0.173734,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:05:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.356583,1192.035535,54.636858,45.131527,9.505331,18.491598,40.521741,0.000000,1473.661426,93.953968,84.999068,8.954900,13.778143,113.272474,0.000000,0.000000,0.000000,0.000000,0.000000,60.003012,258.510012,0.546121,-0.066941,0.000000,0.000000,0.000000,567.463346,0.405900,18.491598,13.778143,473.724753,1195.864347,54.608206,45.125919,18.050368,1471.572443,84.945172,13.819118,567.456639,0.004676,60.001371,0.545156,0.216669,93.891824,2.542165,0.023109,0.015205,4.031734,0.031930,0.173735,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:05:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.330099,1196.752698,54.639232,45.131890,9.507342,18.315082,40.478380,0.000000,1470.038379,93.954784,84.998581,8.956203,13.496342,113.409128,0.000000,0.000000,0.000000,0.000000,0.000000,59.999072,258.520072,0.543875,0.529066,0.000000,0.000000,0.000000,567.433406,0.404159,18.315082,13.496342,473.747652,1195.897005,54.608600,45.126112,18.051971,1471.558938,84.945280,13.816527,567.456417,0.004676,60.001282,0.545115,0.223381,93.891759,2.515318,0.023030,0.015057,4.032785,0.032078,0.173739,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:05:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.603111,1197.005591,54.639806,45.131999,9.507807,18.223732,40.484780,0.000000,1469.382922,93.954980,84.998663,8.956317,13.537217,113.447112,0.000000,0.000000,0.000000,0.000000,0.000000,59.999019,258.520019,0.543563,0.613480,0.000000,0.000000,0.000000,567.433352,0.404159,18.223732,13.537217,473.771749,1195.929691,54.608996,45.126301,18.053827,1471.528946,84.945397,13.814814,567.456194,0.004677,60.001193,0.545073,0.231267,93.891715,2.491033,0.022949,0.014915,4.028758,0.032233,0.173743,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:05:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.922326,1198.125525,54.641220,45.132935,9.508285,18.095948,40.444114,0.000000,1465.429614,93.954879,85.000638,8.954241,13.899833,113.369494,0.000000,0.000000,0.000000,0.000000,0.000000,59.996031,258.510031,0.543177,0.963942,0.000000,0.000000,0.000000,567.423364,0.405929,18.095948,13.899833,473.787491,1195.942048,54.609404,45.126491,18.053906,1471.492819,84.945538,13.815442,567.455842,0.004677,60.001099,0.545042,0.237857,93.891713,2.491052,0.022866,0.014778,4.050587,0.032420,0.173745,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:05:31.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.720153,1200.334436,54.640667,45.133969,9.506697,18.024105,40.459801,0.000000,1467.339185,93.955077,85.001053,8.954024,13.886413,113.464455,0.000000,0.000000,0.000000,0.000000,0.000000,59.993084,258.510084,0.542268,0.980690,0.000000,0.000000,0.000000,567.436751,0.406506,18.024105,13.886413,473.808886,1195.966793,54.609810,45.126686,18.053319,1471.466469,84.945686,13.816446,567.455565,0.004678,60.000988,0.545004,0.244964,93.891724,2.509142,0.022770,0.014640,4.065070,0.032612,0.173735,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:05:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.473223,1196.659778,54.639685,45.135356,9.504329,18.094907,40.441214,0.000000,1469.511963,93.956232,85.001706,8.954527,13.876290,113.490459,0.000000,0.000000,0.000000,0.000000,0.000000,59.992010,258.470010,0.543606,0.594203,0.000000,0.000000,0.000000,567.443344,0.407677,18.094907,13.876290,473.824176,1195.977086,54.610207,45.126895,18.054008,1471.443043,84.945860,13.815931,567.455361,0.004678,60.000932,0.544974,0.250151,93.891798,2.508158,0.022663,0.014493,4.064111,0.032827,0.173728,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:05:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.616729,1193.480603,54.636585,45.137540,9.499045,18.157876,40.445348,0.000000,1470.838330,93.959055,85.005241,8.953815,13.917376,113.436376,0.000000,0.000000,0.000000,0.000000,0.000000,59.993088,258.410088,0.545610,0.178320,0.000000,0.000000,0.000000,567.450088,0.408847,18.157876,13.917376,473.833808,1195.980498,54.610593,45.127115,18.054727,1471.423173,84.946059,13.816257,567.455621,0.004678,60.000910,0.544952,0.253975,93.891910,2.506530,0.022556,0.014330,4.065474,0.033062,0.173674,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:05:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.780641,1194.306372,54.634074,45.138315,9.495759,18.125887,40.420171,0.000000,1473.398181,93.960579,85.007795,8.952784,13.928120,113.342249,0.000000,0.000000,0.000000,0.000000,0.000000,59.994001,258.400001,0.545400,0.042366,0.000000,0.000000,0.000000,567.476667,0.408240,18.125887,13.928120,473.839299,1195.974046,54.610944,45.127356,18.055023,1471.434900,84.946312,13.816906,567.456231,0.004677,60.000921,0.544935,0.254837,93.892076,2.509350,0.022426,0.014148,4.068124,0.033360,0.173553,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:05:51.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.639589,1196.742358,54.632350,45.138741,9.493608,18.093880,40.414176,0.000000,1473.764612,93.961756,85.009156,8.952600,13.858026,113.364948,0.000000,0.000000,0.000000,0.000000,0.000000,59.994071,258.400071,0.544413,0.176620,0.000000,0.000000,0.000000,567.476738,0.408240,18.093880,13.858026,473.845040,1195.977315,54.611282,45.127604,18.054900,1471.451645,84.946582,13.816801,567.456842,0.004676,60.000932,0.544917,0.255392,93.892264,2.509969,0.022287,0.013952,4.071493,0.033671,0.173430,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:05:56.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.821311,1197.898450,54.627849,45.139778,9.488071,18.296824,40.498623,0.000000,1474.193005,93.966972,85.013156,8.953816,13.732006,113.407487,0.000000,0.000000,0.000000,0.000000,0.000000,59.995098,258.380098,0.544163,0.170504,0.000000,0.000000,0.000000,567.506764,0.408218,18.296824,13.732006,473.850218,1195.985715,54.611587,45.127871,18.056765,1471.483098,84.946908,13.815126,567.457935,0.004674,60.000971,0.544901,0.254601,93.892536,2.513578,0.022142,0.013716,4.071999,0.034023,0.173119,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:06:01.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.224178,1199.348718,54.624721,45.140087,9.484634,18.135589,40.531649,0.000000,1469.222937,93.970820,85.018040,8.952779,13.767715,113.381882,0.000000,0.000000,0.000000,0.000000,0.000000,59.990007,258.410007,0.543764,0.591008,0.000000,0.000000,0.000000,567.523340,0.407619,18.135589,13.767715,473.855954,1195.998073,54.611885,45.128146,18.058256,1471.498351,84.947263,13.813511,567.459749,0.004671,60.001043,0.544886,0.254813,93.892846,2.518394,0.021991,0.013454,4.076091,0.034385,0.171898,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:06:06.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.209828,1197.021082,54.622837,45.140047,9.482790,18.055270,40.515532,0.000000,1467.081128,93.972898,85.020876,8.952022,13.785662,113.382695,0.000000,0.000000,0.000000,0.000000,0.000000,59.991026,258.420026,0.544949,0.561208,0.000000,0.000000,0.000000,567.520026,0.408796,18.055270,13.785662,473.861263,1196.011865,54.612164,45.128428,18.058509,1471.482754,84.947688,13.812606,567.461990,0.004667,60.001093,0.544874,0.257178,93.893229,2.520194,0.021811,0.013165,4.086293,0.034815,0.170020,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:06:11.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.626698,1195.715344,54.621442,45.139973,9.481469,18.160776,40.496967,0.000000,1468.908142,93.975600,85.023037,8.952563,13.732312,113.437212,0.000000,0.000000,0.000000,0.000000,0.000000,59.990073,258.440073,0.545662,0.327267,0.000000,0.000000,0.000000,567.513406,0.411150,18.160776,13.732312,473.868566,1196.030759,54.612444,45.128710,18.059526,1471.488058,84.948146,13.812504,567.464434,0.004662,60.001121,0.544859,0.258382,93.893654,2.508581,0.021606,0.012859,4.082371,0.035255,0.167547,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:06:16.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.196949,1193.898669,54.621321,45.139955,9.481366,18.226945,40.512869,0.000000,1467.612732,93.978288,85.024469,8.953819,13.653250,113.478506,0.000000,0.000000,0.000000,0.000000,0.000000,59.989083,258.500083,0.546284,0.295473,0.000000,0.000000,0.000000,567.510083,0.412327,18.226945,13.653250,473.870270,1196.030931,54.612727,45.128993,18.061123,1471.488230,84.948627,13.811198,567.466990,0.004658,60.001127,0.544853,0.258652,93.894114,2.508433,0.021385,0.012539,4.082206,0.035702,0.164675,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:06:21.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.364985,1192.376172,54.622454,45.139760,9.482694,18.182867,40.472610,0.000000,1470.776428,93.981992,85.027117,8.954875,13.522260,113.359591,0.000000,0.000000,0.000000,0.000000,0.000000,59.989042,258.530042,0.547310,-0.050122,0.000000,0.000000,0.000000,567.483375,0.411172,18.182867,13.522260,473.872088,1196.033856,54.613022,45.129274,18.062714,1471.479600,84.949144,13.810427,567.469341,0.004654,60.001121,0.544848,0.259672,93.894617,2.503500,0.021136,0.012208,4.088911,0.036136,0.162219,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:06:26.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.305817,1197.108826,54.623527,45.139513,9.484015,18.192980,40.467033,0.000000,1474.487195,93.983472,85.028400,8.955071,13.633219,113.305089,0.000000,0.000000,0.000000,0.000000,0.000000,59.989065,258.530065,0.545070,0.050814,0.000000,0.000000,0.000000,567.483398,0.411172,18.192980,13.633219,473.881372,1196.053725,54.613330,45.129553,18.063965,1471.505950,84.949695,13.808267,567.471545,0.004650,60.001115,0.544834,0.259707,93.895154,2.484434,0.020873,0.011861,4.084919,0.036577,0.159667,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:06:31.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.716884,1197.919092,54.625362,45.139545,9.485817,18.164596,40.493872,0.000000,1474.549097,93.984797,85.029166,8.955630,13.784543,113.425240,0.000000,0.000000,0.000000,0.000000,0.000000,59.984089,258.510089,0.544556,0.112880,0.000000,0.000000,0.000000,567.446756,0.411786,18.164596,13.784543,473.885775,1196.060491,54.613650,45.129830,18.064223,1471.528830,84.950286,13.808165,567.473675,0.004646,60.001049,0.544827,0.259038,93.895730,2.488272,0.020589,0.011497,4.090480,0.036988,0.157221,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:06:36.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.104343,1198.708716,54.627203,45.139894,9.487309,18.168626,40.506676,0.000000,1475.555505,93.985770,85.030215,8.955556,13.781038,113.407078,0.000000,0.000000,0.000000,0.000000,0.000000,59.981089,258.500089,0.544091,0.115205,0.000000,0.000000,0.000000,567.433422,0.411208,18.168626,13.781038,473.890425,1196.066886,54.613982,45.130108,18.064409,1471.555266,84.950908,13.808749,567.475453,0.004643,60.000921,0.544819,0.258307,93.896333,2.492030,0.020303,0.011119,4.098142,0.037375,0.155071,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:06:41.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.483715,1199.586096,54.628265,45.140324,9.487942,18.159749,40.501721,0.000000,1475.782593,93.986179,85.031305,8.954874,13.775257,113.390562,0.000000,0.000000,0.000000,0.000000,0.000000,59.982005,258.490005,0.543636,0.176026,0.000000,0.000000,0.000000,567.440005,0.410616,18.159749,13.775257,473.908700,1196.105306,54.614324,45.130388,18.065568,1471.582791,84.951564,13.808998,567.476934,0.004640,60.000755,0.544797,0.260093,93.896960,2.492683,0.020019,0.010732,4.109852,0.037744,0.153433,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:06:46.69,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.009787,1198.177161,54.629043,45.141422,9.487621,18.005732,40.454847,0.000000,1472.840808,93.986639,85.033191,8.953448,13.787528,113.505743,0.000000,0.000000,0.000000,0.000000,0.000000,59.981038,258.480038,0.544157,0.280590,0.000000,0.000000,0.000000,567.446704,0.408262,18.005732,13.787528,473.925162,1196.139311,54.614664,45.130667,18.065398,1471.595121,84.952280,13.809877,567.478360,0.004638,60.000566,0.544776,0.262774,93.897627,2.482122,0.019743,0.010348,4.111215,0.038061,0.151938,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:06:51.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.660200,1195.168274,54.629388,45.142892,9.486496,17.905824,40.452998,0.000000,1473.129846,93.987656,85.035076,8.952579,13.732934,113.443819,0.000000,0.000000,0.000000,0.000000,0.000000,59.978083,258.480083,0.545708,0.045405,0.000000,0.000000,0.000000,567.433417,0.405921,17.905824,13.732934,473.935665,1196.156142,54.615002,45.130948,18.063394,1471.604812,84.953027,13.810305,567.479767,0.004635,60.000371,0.544764,0.264886,93.898319,2.478626,0.019464,0.009962,4.110328,0.038341,0.150450,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:06:56.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.618649,1193.103870,54.630317,45.144297,9.486020,18.124765,40.471382,0.000000,1469.604895,93.988883,85.037703,8.951180,13.687836,113.505350,0.000000,0.000000,0.000000,0.000000,0.000000,59.978039,258.480039,0.546910,0.011241,0.000000,0.000000,0.000000,567.433372,0.405921,18.124765,13.687836,473.924508,1196.115657,54.615340,45.131232,18.061809,1471.611091,84.953827,13.810632,567.481101,0.004633,60.000160,0.544776,0.262964,93.899054,2.476801,0.019191,0.009593,4.108610,0.038587,0.148953,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:07:01.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.660502,1195.194080,54.630901,45.144600,9.486301,18.061699,40.486453,0.000000,1468.500427,93.989272,85.038902,8.950370,13.661620,113.540859,0.000000,0.000000,0.000000,0.000000,0.000000,59.978081,258.480081,0.545707,0.387764,0.000000,0.000000,0.000000,567.433414,0.405921,18.061699,13.661620,473.913361,1196.079932,54.615680,45.131511,18.061373,1471.608196,84.954674,13.809796,567.482398,0.004630,59.999955,0.544790,0.261928,93.899829,2.443043,0.018919,0.009240,4.110628,0.038774,0.147501,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:07:06.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.487463,1194.445728,54.633590,45.144808,9.488782,18.063647,40.468687,0.000000,1468.304297,93.990336,85.042637,8.947699,13.417284,113.462399,0.000000,0.000000,0.000000,0.000000,0.000000,59.978009,258.490009,0.545928,0.402304,0.000000,0.000000,0.000000,567.393343,0.402425,18.063647,13.417284,473.907386,1196.055245,54.616030,45.131785,18.061232,1471.610031,84.955553,13.808057,567.483564,0.004628,59.999766,0.544799,0.261607,93.900635,2.421591,0.018636,0.008895,4.110270,0.038931,0.146106,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:07:11.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.956978,1192.520654,54.634982,45.144678,9.490304,18.095120,40.484367,0.000000,1467.684973,93.990808,85.043206,8.947602,13.499026,113.488815,0.000000,0.000000,0.000000,0.000000,0.000000,59.977059,258.490059,0.546540,0.379511,0.000000,0.000000,0.000000,567.396726,0.403010,18.095120,13.499026,473.902692,1196.026802,54.616406,45.132045,18.061925,1471.536056,84.956460,13.805285,567.484713,0.004626,59.999577,0.544808,0.266694,93.901484,2.432910,0.018329,0.008574,4.059836,0.039062,0.144590,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:07:16.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.401154,1195.988855,54.639334,45.144500,9.494835,18.117320,40.483755,0.000000,1463.809082,93.992335,85.042594,8.949741,13.722300,113.352985,0.000000,0.000000,0.000000,0.000000,0.000000,59.978097,258.530097,0.544961,0.852312,0.000000,0.000000,0.000000,567.393431,0.404188,18.117320,13.722300,473.900301,1196.002029,54.616804,45.132294,18.062238,1471.444420,84.957368,13.804025,567.485861,0.004624,59.999405,0.544815,0.272907,93.902366,2.427299,0.018005,0.008276,4.004558,0.039164,0.143023,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:07:21.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.010651,1199.606738,54.642817,45.144496,9.498321,18.201035,40.477773,0.000000,1466.859229,93.993550,85.040985,8.952565,13.592762,113.365788,0.000000,0.000000,0.000000,0.000000,0.000000,59.979017,258.560017,0.543181,0.910366,0.000000,0.000000,0.000000,567.370017,0.407142,18.201035,13.592762,473.906193,1195.999822,54.617217,45.132535,18.062881,1471.354533,84.958268,13.801896,567.487083,0.004622,59.999244,0.544814,0.280495,93.903271,2.426364,0.017671,0.007990,4.012264,0.039246,0.141266,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:07:26.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.219000,1199.338379,54.645459,45.144556,9.500903,18.182761,40.494283,0.000000,1473.645935,93.994609,85.039654,8.954955,13.674714,113.397161,0.000000,0.000000,0.000000,0.000000,0.000000,59.979008,258.560008,0.542943,0.538595,0.000000,0.000000,0.000000,567.370008,0.407142,18.182761,13.674714,473.925223,1196.020610,54.617665,45.132766,18.063511,1471.343838,84.959146,13.799110,567.488176,0.004620,59.999088,0.544798,0.284072,93.904223,2.443439,0.017342,0.007727,4.006470,0.039296,0.139577,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:07:31.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.765823,1198.156494,54.650066,45.145127,9.504939,18.079937,40.522548,0.000000,1475.694836,93.996413,85.038560,8.957854,13.877423,113.456601,0.000000,0.000000,0.000000,0.000000,0.000000,59.980021,258.570021,0.543482,0.201135,0.000000,0.000000,0.000000,567.373354,0.411252,18.079937,13.877423,473.943323,1196.035949,54.618142,45.132994,18.063299,1471.362876,84.960010,13.798810,567.489195,0.004618,59.998950,0.544785,0.285190,93.905207,2.448544,0.017019,0.007473,4.023505,0.039325,0.138050,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:07:36.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.821692,1197.738440,54.652951,45.145703,9.507248,18.226198,40.522546,0.000000,1472.737585,93.997241,85.038737,8.958504,13.822403,113.475177,0.000000,0.000000,0.000000,0.000000,0.000000,59.980057,258.570057,0.543418,0.326101,0.000000,0.000000,0.000000,567.383390,0.414770,18.226198,13.822403,473.959299,1196.038329,54.618643,45.133219,18.063783,1471.361099,84.960866,13.799026,567.490213,0.004617,59.998822,0.544776,0.286831,93.906222,2.450294,0.016695,0.007236,4.022299,0.039350,0.136573,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:07:41.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.595645,1193.893506,54.656215,45.146490,9.509724,18.183581,40.520082,0.000000,1471.199622,93.997647,85.039848,8.957799,13.733543,113.485924,0.000000,0.000000,0.000000,0.000000,0.000000,59.981050,258.560050,0.544801,0.316672,0.000000,0.000000,0.000000,567.393383,0.416525,18.183581,13.733543,473.964151,1196.013327,54.619158,45.133438,18.064327,1471.376123,84.961721,13.798031,567.491176,0.004615,59.998700,0.544778,0.284880,93.907261,2.441284,0.016397,0.007030,4.015359,0.039380,0.135263,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:07:46.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.280662,1191.122046,54.658529,45.147382,9.511147,18.042482,40.521324,0.000000,1471.364783,93.997864,85.041505,8.956359,13.734579,113.387661,0.000000,0.000000,0.000000,0.000000,0.000000,59.983087,258.530087,0.546251,0.057495,0.000000,0.000000,0.000000,567.413420,0.420035,18.042482,13.734579,473.960172,1195.960742,54.619677,45.133652,18.064427,1471.388595,84.962579,13.797962,567.492083,0.004613,59.998578,0.544791,0.281418,93.908315,2.447942,0.016132,0.006850,4.012086,0.039414,0.134179,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:07:51.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.312571,1193.743823,54.659121,45.148170,9.510952,18.273893,40.492414,0.000000,1471.271851,93.998455,85.042766,8.955689,13.589236,113.408298,0.000000,0.000000,0.000000,0.000000,0.000000,59.985079,258.530079,0.545063,0.264696,0.000000,0.000000,0.000000,567.430079,0.421197,18.273893,13.589236,473.963785,1195.931725,54.620193,45.133865,18.065844,1471.390230,84.963443,13.796021,567.492806,0.004612,59.998445,0.544796,0.279953,93.909385,2.443062,0.015896,0.006701,4.011978,0.039456,0.133488,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:07:56.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.889947,1195.302466,54.659351,45.149237,9.510114,18.016987,40.522150,0.000000,1471.282202,93.999718,85.044983,8.954735,13.699381,113.483039,0.000000,0.000000,0.000000,0.000000,0.000000,59.985055,258.530055,0.544400,0.375479,0.000000,0.000000,0.000000,567.430055,0.421197,18.016987,13.699381,473.976919,1195.927654,54.620696,45.134071,18.065652,1471.397799,84.964319,13.795140,567.493528,0.004611,59.998311,0.544790,0.279692,93.910474,2.443499,0.015694,0.006598,4.010473,0.039509,0.132789,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:08:01.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.570127,1194.631531,54.659307,45.150259,9.509047,17.916038,40.504190,0.000000,1472.474390,94.000948,85.047946,8.953001,13.796512,113.460331,0.000000,0.000000,0.000000,0.000000,0.000000,59.997011,258.480011,0.544661,0.250360,0.000000,0.000000,0.000000,567.483344,0.418221,17.916038,13.796512,473.989568,1195.921690,54.621183,45.134268,18.064191,1471.420049,84.965210,13.795538,567.494102,0.004610,59.998222,0.544786,0.278420,93.911579,2.445354,0.015522,0.006548,4.005242,0.039575,0.132519,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:08:06.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.596835,1192.195532,54.658693,45.150959,9.507734,17.886008,40.496973,0.000000,1471.622839,94.002050,85.051241,8.950809,13.906553,113.437630,0.000000,0.000000,0.000000,0.000000,0.000000,60.000055,258.470055,0.545760,0.119756,0.000000,0.000000,0.000000,567.486722,0.417044,17.886008,13.906553,473.992032,1195.892100,54.621662,45.134462,18.062225,1471.443273,84.966117,13.796803,567.494695,0.004609,59.998150,0.544793,0.275210,93.912691,2.456640,0.015345,0.006520,3.996627,0.039651,0.132244,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:08:11.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.231926,1191.509143,54.658250,45.151168,9.507081,17.978393,40.501310,0.000000,1470.533875,94.002660,85.053098,8.949561,13.826869,113.448780,0.000000,0.000000,0.000000,0.000000,0.000000,60.000025,258.470025,0.546180,0.175945,0.000000,0.000000,0.000000,567.486692,0.417044,17.978393,13.826869,473.979350,1195.824118,54.622123,45.134637,18.061080,1471.450871,84.967041,13.797257,567.495121,0.004608,59.998094,0.544817,0.270452,93.913808,2.406899,0.015188,0.006544,3.993573,0.039729,0.132093,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:08:16.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.073388,1197.129456,54.657721,45.151583,9.506138,18.138372,40.540935,0.000000,1470.631921,94.004067,85.057486,8.946581,13.616906,113.416563,0.000000,0.000000,0.000000,0.000000,0.000000,60.007043,258.500043,0.544127,0.581588,0.000000,0.000000,0.000000,567.516709,0.411735,18.138372,13.616906,473.986343,1195.809753,54.622575,45.134796,18.060847,1471.474182,84.967987,13.795943,567.495546,0.004607,59.998094,0.544819,0.268721,93.914924,2.391212,0.015029,0.006605,3.976347,0.039846,0.132038,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:08:21.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.044639,1198.734521,54.657580,45.151638,9.505943,18.024215,40.483962,0.000000,1470.105505,94.005067,85.059367,8.945701,13.606692,113.384363,0.000000,0.000000,0.000000,0.000000,0.000000,60.011021,258.500021,0.543016,0.766838,0.000000,0.000000,0.000000,567.563354,0.409940,18.024215,13.606692,474.003384,1195.818814,54.623019,45.134938,18.060170,1471.486568,84.968934,13.793638,567.496084,0.004606,59.998139,0.544810,0.269310,93.916027,2.399218,0.014875,0.006691,3.968541,0.039981,0.132117,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:08:26.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.452020,1196.541113,54.656680,45.151321,9.505359,17.991606,40.483144,0.000000,1469.408752,94.006953,85.059704,8.947249,13.543943,113.448368,0.000000,0.000000,0.000000,0.000000,0.000000,60.011097,258.500097,0.543693,0.710839,0.000000,0.000000,0.000000,567.563431,0.409939,17.991606,13.543943,474.017091,1195.810183,54.623450,45.135060,18.059612,1471.477909,84.969867,13.792382,567.496621,0.004605,59.998184,0.544805,0.271049,93.917117,2.393774,0.014718,0.006788,3.971379,0.040129,0.132194,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:08:31.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.759011,1198.254541,54.655398,45.151357,9.504041,18.246030,40.469299,0.000000,1470.193225,94.010114,85.059915,8.950199,13.718268,113.568915,0.000000,0.000000,0.000000,0.000000,0.000000,60.017051,258.500051,0.543342,0.659727,0.000000,0.000000,0.000000,567.653384,0.409875,18.246030,13.718268,474.024534,1195.789568,54.623875,45.135172,18.060561,1471.463401,84.970788,13.792208,567.497325,0.004604,59.998294,0.544806,0.271894,93.918197,2.367838,0.014552,0.006888,3.974099,0.040279,0.132210,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:08:36.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.353848,1197.382324,54.654566,45.151703,9.502863,18.103272,40.457527,0.000000,1470.631897,94.012324,85.060804,8.951520,13.692665,113.575517,0.000000,0.000000,0.000000,0.000000,0.000000,60.017029,258.470029,0.543742,0.540101,0.000000,0.000000,0.000000,567.693363,0.409846,18.103272,13.692665,474.033386,1195.777984,54.624287,45.135281,18.061467,1471.460934,84.971704,13.791798,567.498750,0.004602,59.998439,0.544806,0.271873,93.919288,2.354810,0.014363,0.006994,3.974479,0.040441,0.132935,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:08:41.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.495620,1195.436646,54.653193,45.152050,9.501143,17.963929,40.529579,0.000000,1470.115808,94.014661,85.062318,8.952342,13.787013,113.543317,0.000000,0.000000,0.000000,0.000000,0.000000,60.017065,258.470065,0.544726,0.405018,0.000000,0.000000,0.000000,567.730065,0.410406,17.963929,13.787013,474.048883,1195.779761,54.624681,45.135378,18.062525,1471.437480,84.972602,13.791139,567.500288,0.004599,59.998622,0.544797,0.274665,93.920355,2.354499,0.014195,0.007102,3.969250,0.040634,0.133578,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:08:46.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.497154,1195.627576,54.651884,45.152230,9.499654,17.973841,40.548162,0.000000,1468.835889,94.016370,85.063075,8.953295,13.881462,113.499966,0.000000,0.000000,0.000000,0.000000,0.000000,60.014014,258.500014,0.544787,0.482134,0.000000,0.000000,0.000000,567.796681,0.410945,17.973841,13.881462,474.062791,1195.780536,54.625048,45.135472,18.062861,1471.424061,84.973494,13.791164,567.502343,0.004630,59.998795,0.544790,0.276464,93.921416,2.354490,0.014045,0.007212,3.972719,0.040845,0.135276,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:08:51.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.023570,1192.174878,54.650170,45.152593,9.497577,18.070455,40.554974,0.000000,1469.821619,94.019025,85.064227,8.954799,13.888997,113.388075,0.000000,0.000000,0.000000,0.000000,0.000000,60.011062,258.510062,0.546506,0.130539,0.000000,0.000000,0.000000,567.823395,0.409752,18.070455,13.888997,474.072365,1195.776379,54.625386,45.135566,18.063820,1471.413682,84.974382,13.792066,567.504473,0.004662,59.998956,0.544787,0.277071,93.922476,2.359888,0.013919,0.007323,3.975653,0.041067,0.137292,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:08:56.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,472.928036,1192.211023,54.648911,45.153099,9.495812,18.069734,40.553323,0.000000,1474.657483,94.021548,85.065483,8.956065,13.783404,113.369083,0.000000,0.000000,0.000000,0.000000,0.000000,60.011094,258.510094,0.546616,-0.166983,0.000000,0.000000,0.000000,567.823427,0.409752,18.069734,13.783404,474.072772,1195.751778,54.625688,45.135661,18.064220,1471.424921,84.975264,13.792775,567.506603,0.004658,59.999117,0.544796,0.274979,93.923533,2.373883,0.013836,0.007439,3.981978,0.041311,0.139247,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:09:01.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.153884,1195.534705,54.647338,45.153825,9.493513,18.043305,40.521321,0.000000,1479.106274,94.025285,85.066788,8.958496,13.675431,113.604834,0.000000,0.000000,0.000000,0.000000,0.000000,60.002053,258.580053,0.545350,-0.330789,0.000000,0.000000,0.000000,567.823386,0.409752,18.043305,13.675431,474.076764,1195.740597,54.625968,45.135758,18.064627,1471.460246,84.976138,13.792555,567.508732,0.004654,59.999256,0.544800,0.271400,93.924588,2.379205,0.013778,0.007555,4.004974,0.041560,0.141142,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:09:06.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.942601,1197.645569,54.646688,45.154144,9.492544,18.055393,40.521539,0.000000,1475.927100,94.027336,85.068176,8.959161,13.791358,113.583789,0.000000,0.000000,0.000000,0.000000,0.000000,59.998098,258.620098,0.544529,0.025146,0.000000,0.000000,0.000000,567.816765,0.409170,18.055393,13.791358,474.090918,1195.758919,54.626218,45.135854,18.065493,1471.494538,84.977001,13.791506,567.510695,0.004651,59.999306,0.544793,0.269429,93.925645,2.379158,0.013750,0.007676,4.034645,0.041830,0.142953,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:09:11.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.894115,1197.614600,54.646261,45.154441,9.491820,18.158197,40.511626,0.000000,1473.315625,94.028443,85.069852,8.958591,13.725088,113.562317,0.000000,0.000000,0.000000,0.000000,0.000000,59.998055,258.630055,0.544606,0.201945,0.000000,0.000000,0.000000,567.813389,0.409759,18.158197,13.725088,474.102738,1195.772567,54.626439,45.135946,18.066538,1471.469364,84.977854,13.789567,567.512510,0.004648,59.999361,0.544789,0.271376,93.926696,2.382735,0.013751,0.007799,4.008842,0.042149,0.144710,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:09:16.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.806379,1197.965540,54.645940,45.155083,9.490857,18.172647,40.528347,0.000000,1474.063977,94.029296,85.072041,8.957255,13.874241,113.412853,0.000000,0.000000,0.000000,0.000000,0.000000,60.004047,258.680047,0.544812,0.215635,0.000000,0.000000,0.000000,567.813380,0.407998,18.172647,13.874241,474.114294,1195.790860,54.626638,45.136038,18.067024,1471.419561,84.978697,13.788719,567.514177,0.004645,59.999445,0.544785,0.275244,93.927740,2.386881,0.013773,0.007926,3.919117,0.042509,0.146437,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:09:21.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.892352,1195.173401,54.646981,45.155835,9.491147,18.298569,40.545888,0.000000,1472.046033,94.030252,85.071533,8.958719,13.723119,113.456612,0.000000,0.000000,0.000000,0.000000,0.000000,60.007034,258.710034,0.545926,0.108661,0.000000,0.000000,0.000000,567.816701,0.406234,18.298569,13.723119,474.125069,1195.806285,54.626825,45.136131,18.068164,1471.366346,84.979521,13.788636,567.515639,0.004642,59.999506,0.544782,0.278656,93.928781,2.382849,0.013808,0.008053,3.833582,0.042873,0.148103,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:09:26.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.813026,1197.304919,54.649458,45.156796,9.492662,18.307965,40.507080,0.000000,1472.670508,94.031397,85.070626,8.960771,13.473226,113.524741,0.000000,0.000000,0.000000,0.000000,0.000000,60.007011,258.710011,0.544867,0.216688,0.000000,0.000000,0.000000,567.816678,0.406234,18.307965,13.473226,474.136892,1195.823145,54.627012,45.136231,18.069785,1471.330334,84.980322,13.785643,567.517121,0.004639,59.999583,0.544778,0.281083,93.929828,2.379717,0.013872,0.008193,3.786037,0.043226,0.149774,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:09:31.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.765056,1197.294617,54.651176,45.157452,9.493723,18.335015,40.512247,0.000000,1472.298914,94.031554,85.070169,8.961385,13.654693,113.504928,0.000000,0.000000,0.000000,0.000000,0.000000,60.008019,258.820019,0.545154,0.216259,0.000000,0.000000,0.000000,567.793353,0.405664,18.335015,13.654693,474.148551,1195.841495,54.627189,45.136337,18.071630,1471.326034,84.981098,13.784181,567.518473,0.004637,59.999667,0.544776,0.281347,93.930879,2.376326,0.013967,0.008339,3.784191,0.043583,0.151165,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:09:36.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.104024,1197.991333,54.652827,45.158163,9.494664,18.177487,40.500673,0.000000,1470.781580,94.031250,85.069587,8.961663,13.696690,113.479727,0.000000,0.000000,0.000000,0.000000,0.000000,60.008011,258.830011,0.544786,0.348737,0.000000,0.000000,0.000000,567.806678,0.404480,18.177487,13.696690,474.155926,1195.853996,54.627360,45.136450,18.073017,1471.343037,84.981856,13.784061,567.519659,0.004635,59.999734,0.544778,0.278319,93.931932,2.381707,0.014092,0.008496,3.774766,0.043929,0.152585,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:09:41.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.675321,1199.069995,54.655922,45.160006,9.495916,18.191022,40.566541,0.000000,1468.634607,94.030349,85.068290,8.962059,13.715696,113.543738,0.000000,0.000000,0.000000,0.000000,0.000000,60.007034,258.870034,0.544216,0.637244,0.000000,0.000000,0.000000,567.810034,0.406826,18.191022,13.715696,474.162507,1195.864663,54.627524,45.136566,18.073669,1471.364884,84.982613,13.782722,567.520770,0.004633,59.999823,0.544779,0.275026,93.932981,2.395360,0.014230,0.008656,3.753835,0.044251,0.153945,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:09:46.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.023259,1199.947363,54.657090,45.161174,9.495917,18.108862,40.568815,0.000000,1467.813989,94.029944,85.068372,8.961572,13.658000,113.544981,0.000000,0.000000,0.000000,0.000000,0.000000,60.007098,258.930098,0.543944,0.761775,0.000000,0.000000,0.000000,567.800098,0.408595,18.108862,13.658000,474.172110,1195.884762,54.627694,45.136694,18.074176,1471.352756,84.983375,13.781399,567.521845,0.004631,59.999907,0.544779,0.274285,93.934022,2.414386,0.014400,0.008848,3.761797,0.044541,0.155218,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
