Date,Time,Test Stand,GO #,Code String,% Load,Refrigerant,Test Length,SN #,Net Evap Capacity,Evap GPM,EEWT,ELWT,Evap Delta T,EvapWaterDeltaP Corrected ftH2O,Evap Presure,Baro Pressure,Cond GPM,CLWT,CEWT,Cond Delta T,CondWaterDeltaP Corrected ftH2O,Cond Pressure,Liquid Line Temp,Subcooling ,Suction Temp,Discharge Temp,Discharge SH,FreqC1PhA,PowerTotal,Efficiency,Energy Balance,Suction SH,Evap Sat Temp,Cond Sat Temp Circuit 1,Volts Avg,VoltBalance,EvapWaterDeltaP ftH2O,CondWaterDeltaP ftH2O,Tons Time Ave,Evap WF Time Ave,Evap WT In Time Ave,Evap WT Out Time Ave,Evap Delta Press Time Ave,Cond WF Time Ave,Cond WT In Time Ave,Cond Delta Press Time Ave,Voltage Ave Time Ave,Voltage Bal Time Ave,Voltage Freq Time Ave,KW/Ton Time Ave,Energy Bal Time Ave,Evap WF Stab Time Ave,Evap WT In Stab Time Ave,Evap WT Out Stab Time Ave,Cond WF Stab Time Ave,Cond WT In Stab Time Ave,Voltage Ave Stab Time Ave,Voltage Freq Stab Time Ave,Pass,EXV Pos FB,EXV Pos SP,IGV Pos Mech FB,VFD Speed FB,VFD Speed SP
12/18/21 ,14:09:51.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.183632,1200.432507,54.657730,45.162451,9.495279,18.082655,40.499462,0.000000,1466.864380,94.029628,85.069247,8.960381,13.736664,113.597014,0.000000,0.000000,0.000000,0.000000,0.000000,60.007054,258.930054,0.543761,0.870633,0.000000,0.000000,0.000000,567.800054,0.408595,18.082655,13.736664,474.192030,1195.932530,54.627842,45.136822,18.075324,1471.307253,84.984167,13.782060,567.522919,0.004629,60.000001,0.544766,0.278654,93.935048,2.418852,0.014571,0.009052,3.766299,0.044795,0.156473,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:09:56.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.475300,1196.381091,54.657602,45.164346,9.493256,18.118147,40.466002,0.000000,1471.225427,94.030516,85.070441,8.960075,13.965591,113.514422,0.000000,0.000000,0.000000,0.000000,0.000000,60.006099,258.990099,0.545845,0.266164,0.000000,0.000000,0.000000,567.793432,0.410948,18.118147,13.965591,474.205390,1195.966335,54.627977,45.136958,18.076415,1471.292085,84.984974,13.782787,567.523956,0.004627,60.000090,0.544761,0.279962,93.936074,2.378783,0.014733,0.009276,3.761047,0.045034,0.157645,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:10:01.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.245499,1198.373230,54.657782,45.164922,9.492860,18.089442,40.481476,0.000000,1472.448572,94.031901,85.070522,8.961379,13.849355,113.468582,0.000000,0.000000,0.000000,0.000000,0.000000,60.010038,259.140038,0.545276,0.310353,0.000000,0.000000,0.000000,567.776704,0.416831,18.089442,13.849355,474.215539,1195.993975,54.628097,45.137094,18.077478,1471.256704,84.985788,13.782648,567.524901,0.004626,60.000202,0.544762,0.282065,93.937107,2.377679,0.014888,0.009504,3.719587,0.045248,0.158650,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:10:06.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.769194,1197.165564,54.658719,45.165805,9.492915,18.096360,40.480859,0.000000,1474.007202,94.035482,85.071246,8.964236,13.615563,113.499137,0.000000,0.000000,0.000000,0.000000,0.000000,60.010034,259.140034,0.545823,0.097117,0.000000,0.000000,0.000000,567.776701,0.416831,18.096360,13.615563,474.216168,1195.999021,54.628207,45.137231,18.078724,1471.252947,84.986621,13.781320,567.526012,0.004624,60.000341,0.544774,0.280321,93.938162,2.379204,0.015040,0.009738,3.716447,0.045435,0.159711,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:10:11.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,473.681775,1194.363171,54.660713,45.165923,9.494790,18.127651,40.499247,0.000000,1474.652332,94.040926,85.074837,8.966089,13.729327,113.526402,0.000000,0.000000,0.000000,0.000000,0.000000,60.014082,259.260082,0.547330,-0.250773,0.000000,0.000000,0.000000,567.790082,0.420930,18.127651,13.729327,474.211371,1195.989730,54.628320,45.137366,18.079291,1471.275025,84.987478,13.780575,567.527197,0.004622,60.000502,0.544793,0.275854,93.939241,2.382749,0.015205,0.009967,3.732860,0.045621,0.160877,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:10:16.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.191463,1195.199243,54.662289,45.165322,9.496967,18.017304,40.553330,0.000000,1474.280725,94.043220,85.076949,8.966270,13.776804,113.625076,0.000000,0.000000,0.000000,0.000000,0.000000,60.019082,259.360082,0.546952,-0.046521,0.000000,0.000000,0.000000,567.793415,0.421515,18.017304,13.776804,474.213155,1195.995207,54.628443,45.137493,18.078965,1471.280101,84.988359,13.780284,567.528438,0.004619,60.000707,0.544807,0.273551,93.940334,2.379775,0.015389,0.010176,3.736340,0.045810,0.162067,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:10:21.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.208892,1195.044385,54.663430,45.164882,9.498548,18.019864,40.554136,0.000000,1473.960718,94.044563,85.077930,8.966633,13.666957,113.611018,0.000000,0.000000,0.000000,0.000000,0.000000,60.019012,259.360012,0.546932,-0.018896,0.000000,0.000000,0.000000,567.793345,0.421515,18.019864,13.666957,474.209213,1195.982791,54.628582,45.137612,18.078040,1471.281878,84.989252,13.779196,567.529549,0.004617,60.000902,0.544827,0.270957,93.941420,2.378868,0.015591,0.010369,3.737545,0.045981,0.163196,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:10:26.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.102107,1196.721729,54.666680,45.163575,9.503105,18.089954,40.487666,0.000000,1473.774939,94.047935,85.079502,8.968433,14.009446,113.578405,0.000000,0.000000,0.000000,0.000000,0.000000,60.021028,259.430028,0.546051,0.136036,0.000000,0.000000,0.000000,567.803361,0.419746,18.089954,14.009446,474.207424,1195.971609,54.628745,45.137722,18.077763,1471.290938,84.990151,13.779491,567.530716,0.004615,60.001107,0.544846,0.268237,93.942515,2.370577,0.015835,0.010538,3.741621,0.046156,0.164401,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:10:31.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.917707,1198.512622,54.669208,45.162001,9.507207,18.069933,40.500881,0.000000,1473.609790,94.050768,85.081129,8.969638,13.884243,113.627540,0.000000,0.000000,0.000000,0.000000,0.000000,60.021024,259.550024,0.545367,0.281946,0.000000,0.000000,0.000000,567.846690,0.420301,18.069933,13.884243,474.216289,1195.983938,54.628936,45.137824,18.078018,1471.295124,84.991036,13.780447,567.531920,0.004613,60.001329,0.544853,0.267859,93.943608,2.377212,0.016108,0.010687,3.743867,0.046359,0.165919,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:10:36.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.123325,1195.539844,54.672565,45.159634,9.512930,17.993565,40.541565,0.000000,1471.896375,94.054493,85.083122,8.971371,13.900568,113.549522,0.000000,0.000000,0.000000,0.000000,0.000000,60.022006,259.630006,0.546448,0.241270,0.000000,0.000000,0.000000,567.856673,0.420294,17.993565,13.900568,474.223799,1195.987551,54.629158,45.137924,18.077920,1471.316857,84.991908,13.781532,567.533142,0.004611,60.001563,0.544863,0.265693,93.944703,2.378455,0.016402,0.010820,3.738935,0.046585,0.167425,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:10:41.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.051785,1194.972131,54.674488,45.158470,9.516019,18.024408,40.561363,0.000000,1468.634595,94.056463,85.084253,8.972210,13.999226,113.596983,0.000000,0.000000,0.000000,0.000000,0.000000,60.021056,259.670056,0.546614,0.443771,0.000000,0.000000,0.000000,567.866723,0.420286,18.024408,13.999226,474.230217,1195.982878,54.629426,45.138013,18.077639,1471.326864,84.992776,13.783196,567.534624,0.004644,60.001819,0.544875,0.263802,93.945811,2.379625,0.016745,0.010923,3.729266,0.046843,0.169191,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:10:46.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.116057,1194.667651,54.675804,45.157668,9.518136,17.904572,40.555380,0.000000,1469.842273,94.057807,85.085450,8.972357,13.934201,113.670065,0.000000,0.000000,0.000000,0.000000,0.000000,60.019080,259.720080,0.546646,0.401355,0.000000,0.000000,0.000000,567.873414,0.419694,17.904572,13.934201,474.238860,1195.978806,54.629710,45.138100,18.076340,1471.342921,84.993648,13.784615,567.536143,0.004659,60.002063,0.544885,0.262240,93.946921,2.381254,0.017094,0.011017,3.716525,0.047100,0.170999,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:10:51.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.057058,1191.777490,54.677166,45.155616,9.521549,17.959285,40.530406,0.000000,1470.936426,94.060575,85.090503,8.970072,13.895911,113.547446,0.000000,0.000000,0.000000,0.000000,0.000000,60.017075,259.780075,0.547993,0.137974,0.000000,0.000000,0.000000,567.883409,0.419687,17.959285,13.895911,474.249905,1195.977458,54.630025,45.138182,18.074703,1471.347709,84.994546,13.784547,567.537865,0.004673,60.002296,0.544892,0.262224,93.948016,2.383219,0.017441,0.011093,3.715156,0.047388,0.172926,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:10:56.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.032271,1191.674268,54.676881,45.155006,9.521875,17.974769,40.554767,0.000000,1474.275586,94.061969,85.092876,8.969093,13.931833,113.503682,0.000000,0.000000,0.000000,0.000000,0.000000,60.017098,259.780098,0.548022,-0.082704,0.000000,0.000000,0.000000,567.883431,0.419687,17.974769,13.931833,474.254242,1195.957847,54.630350,45.138263,18.073191,1471.346305,84.995464,13.785759,567.539587,0.004670,60.002529,0.544907,0.261701,93.949102,2.404049,0.017765,0.011163,3.713994,0.047684,0.174815,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:11:01.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.904423,1194.388965,54.676683,45.154642,9.522042,18.069533,40.597301,0.000000,1476.623828,94.064153,85.095415,8.968739,13.806634,113.559016,0.000000,0.000000,0.000000,0.000000,0.000000,60.011037,259.960037,0.547394,-0.072128,0.000000,0.000000,0.000000,567.890037,0.420856,18.069533,13.806634,474.261394,1195.946980,54.630685,45.138344,18.072790,1471.381485,84.996402,13.786587,567.541568,0.004702,60.002691,0.544921,0.259531,93.950183,2.406709,0.018066,0.011229,3.733884,0.047982,0.176755,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:11:06.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.472263,1197.697180,54.677287,45.154530,9.522758,18.030313,40.648090,0.000000,1471.597034,94.069878,85.100532,8.969346,13.605978,113.688663,0.000000,0.000000,0.000000,0.000000,0.000000,60.009023,260.140023,0.545971,0.555548,0.000000,0.000000,0.000000,567.866690,0.422047,18.030313,13.605978,474.277480,1195.954406,54.631030,45.138425,18.072731,1471.434616,84.997352,13.786469,567.543550,0.004698,60.002852,0.544924,0.258021,93.951257,2.403840,0.018350,0.011293,3.724724,0.048274,0.178651,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:11:11.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.916022,1198.775806,54.677521,45.154470,9.523051,18.105443,40.648281,0.000000,1470.817700,94.071860,85.102946,8.968914,13.516780,113.681217,0.000000,0.000000,0.000000,0.000000,0.000000,60.009015,260.290015,0.545777,0.705409,0.000000,0.000000,0.000000,567.863349,0.423224,18.105443,13.516780,474.294278,1195.960657,54.631395,45.138503,18.072858,1471.457296,84.998330,13.784530,567.545717,0.004694,60.002974,0.544931,0.259108,93.952331,2.409730,0.018618,0.011355,3.708343,0.048620,0.180154,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:11:16.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.645874,1195.508875,54.678139,45.154496,9.523643,18.045054,40.683372,0.000000,1472.020203,94.076737,85.109088,8.967649,13.612667,113.630015,0.000000,0.000000,0.000000,0.000000,0.000000,60.008081,260.430081,0.547529,0.419845,0.000000,0.000000,0.000000,567.850081,0.422647,18.045054,13.612667,474.308703,1195.959395,54.631770,45.138579,18.072899,1471.481868,84.999330,13.783796,567.547884,0.004691,60.003085,0.544940,0.259873,93.953408,2.409101,0.018869,0.011416,3.693947,0.049001,0.181619,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:11:21.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.585007,1195.178577,54.678478,45.154660,9.523819,18.045689,40.673065,0.000000,1471.122192,94.078146,85.110255,8.967891,13.606490,113.601955,0.000000,0.000000,0.000000,0.000000,0.000000,60.008059,260.430059,0.547599,0.438460,0.000000,0.000000,0.000000,567.850059,0.422647,18.045689,13.606490,474.315816,1195.937174,54.632159,45.138656,18.073307,1471.470284,85.000340,13.781671,567.549976,0.004687,60.003174,0.544960,0.261842,93.954479,2.397664,0.019106,0.011477,3.691775,0.049404,0.182921,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:11:26.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.536043,1195.080518,54.681370,45.156505,9.524865,17.998505,40.694316,0.000000,1472.830481,94.086305,85.114336,8.971970,13.678319,113.716309,0.000000,0.000000,0.000000,0.000000,0.000000,60.006036,260.600036,0.548013,0.304112,0.000000,0.000000,0.000000,567.816703,0.422085,17.998505,13.678319,474.322859,1195.914294,54.632568,45.138742,18.073528,1471.482900,85.001362,13.780199,567.551884,0.004684,60.003252,0.544981,0.262157,93.955579,2.385986,0.019366,0.011553,3.692526,0.049849,0.183905,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:11:31.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.664497,1192.763232,54.684298,45.158413,9.525885,18.037741,40.690200,0.000000,1468.810071,94.091899,85.117168,8.974731,13.707749,113.754720,0.000000,0.000000,0.000000,0.000000,0.000000,60.009021,261.050021,0.549967,0.411330,0.000000,0.000000,0.000000,567.756688,0.422129,18.037741,13.707749,474.332680,1195.894912,54.632986,45.138833,18.074297,1471.493910,85.002376,13.779983,567.553902,0.004680,60.003274,0.545000,0.263051,93.956674,2.382597,0.019620,0.011632,3.694506,0.050300,0.184809,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:11:36.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.801011,1193.465149,54.688862,45.161087,9.527775,18.117229,40.715393,0.000000,1468.639795,94.098802,85.120359,8.978443,13.776296,113.739865,0.000000,0.000000,0.000000,0.000000,0.000000,60.009024,261.310024,0.550357,0.447856,0.000000,0.000000,0.000000,567.713357,0.423336,18.117229,13.776296,474.340627,1195.871974,54.633444,45.138948,18.075230,1471.496118,85.003398,13.779262,567.555421,0.004677,60.003313,0.545029,0.264021,93.957807,2.391254,0.019936,0.011745,3.692385,0.050807,0.184991,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:11:41.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.701685,1194.977319,54.691479,45.162451,9.529028,18.135803,40.737476,0.000000,1469.475867,94.102267,85.121724,8.980544,13.878685,113.722105,0.000000,0.000000,0.000000,0.000000,0.000000,60.009067,261.310067,0.549315,0.502347,0.000000,0.000000,0.000000,567.713401,0.423336,18.135803,13.878685,474.354307,1195.865465,54.633923,45.139074,18.075907,1471.509451,85.004425,13.779433,567.556939,0.004675,60.003352,0.545051,0.265326,93.958962,2.392090,0.020287,0.011875,3.680649,0.051320,0.185160,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:11:46.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.253385,1198.347449,54.699814,45.166571,9.533243,18.237659,40.699262,0.000000,1470.946704,94.113412,85.126973,8.986440,13.815388,113.786493,0.000000,0.000000,0.000000,0.000000,0.000000,60.007022,261.740022,0.548430,0.632038,0.000000,0.000000,0.000000,567.560022,0.422863,18.237659,13.815388,474.379197,1195.881750,54.634437,45.139219,18.076763,1471.542883,85.005444,13.779566,567.558014,0.004673,60.003352,0.545063,0.266799,93.960137,2.392102,0.020688,0.012029,3.643300,0.051870,0.185078,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:11:51.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.692191,1199.379639,54.701512,45.167712,9.533800,18.104201,40.719500,0.000000,1471.984070,94.116715,85.129305,8.987410,13.952677,113.813748,0.000000,0.000000,0.000000,0.000000,0.000000,60.008056,261.950056,0.548366,0.637607,0.000000,0.000000,0.000000,567.490056,0.421153,18.104201,13.952677,474.408614,1195.908014,54.634981,45.139382,18.077061,1471.579641,85.006483,13.780713,567.558273,0.004672,60.003341,0.545074,0.268767,93.961350,2.404447,0.021154,0.012214,3.613908,0.052467,0.184949,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:11:56.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.695702,1202.016956,54.703546,45.170673,9.532873,18.052608,40.717040,0.000000,1467.519861,94.125977,85.136694,8.989282,13.806947,113.895517,0.000000,0.000000,0.000000,0.000000,0.000000,60.008027,261.950027,0.547216,1.114619,0.000000,0.000000,0.000000,567.490027,0.421153,18.052608,13.806947,474.437802,1195.933533,54.635533,45.139559,18.076918,1471.581304,85.007545,13.781058,567.558532,0.004672,60.003330,0.545085,0.272881,93.962586,2.440974,0.021625,0.012418,3.612403,0.053099,0.184820,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:12:01.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.478337,1200.571875,54.703719,45.171398,9.532320,18.069846,40.703209,0.000000,1467.024402,94.128425,85.138488,8.989937,13.766279,113.891801,0.000000,0.000000,0.000000,0.000000,0.000000,60.008087,261.950087,0.547465,1.072374,0.000000,0.000000,0.000000,567.490087,0.421153,18.069846,13.766279,474.468956,1195.961517,54.636083,45.139750,18.078074,1471.569577,85.008635,13.781000,567.558773,0.004671,60.003314,0.545095,0.278475,93.963842,2.465131,0.022091,0.012641,3.623797,0.053760,0.184702,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:12:06.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.572374,1197.165564,54.704774,45.175719,9.529055,18.092024,40.771526,0.000000,1465.728943,94.145026,85.151067,8.993959,13.751607,113.781134,0.000000,0.000000,0.000000,0.000000,0.000000,60.003045,262.580045,0.550976,0.834148,0.000000,0.000000,0.000000,567.266712,0.411917,18.092024,13.751607,474.492276,1195.981845,54.636634,45.139966,18.078789,1471.559858,85.009796,13.780973,567.557773,0.004673,60.003269,0.545120,0.282922,93.965182,2.459854,0.022558,0.012920,3.637152,0.054567,0.185796,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:12:11.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.191652,1198.863562,54.705216,45.177290,9.527926,18.056624,40.765956,0.000000,1466.864368,94.154453,85.159615,8.994838,13.752953,113.779486,0.000000,0.000000,0.000000,0.000000,0.000000,60.000049,262.720049,0.550555,0.866224,0.000000,0.000000,0.000000,567.200049,0.412553,18.056624,13.752953,474.520588,1196.013041,54.637181,45.140193,18.078224,1471.552374,85.010997,13.780939,567.556328,0.004733,60.003191,0.545142,0.287858,93.966566,2.460600,0.023020,0.013214,3.645457,0.055469,0.187563,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:12:16.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.370065,1199.126770,54.705459,45.178075,9.527384,18.233548,40.723434,0.000000,1465.909607,94.165218,85.169292,8.995925,13.729733,113.775362,0.000000,0.000000,0.000000,0.000000,0.000000,59.998048,262.850048,0.550621,0.965226,0.000000,0.000000,0.000000,567.140048,0.414360,18.233548,13.729733,474.545441,1196.036237,54.637724,45.140422,18.078504,1471.535601,85.012239,13.780505,567.554551,0.004800,60.003102,0.545169,0.292796,93.967996,2.472537,0.023468,0.013508,3.665038,0.056455,0.189981,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:12:21.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.131722,1198.780981,54.705504,45.178117,9.527387,18.174705,40.738910,0.000000,1466.208936,94.170655,85.173900,8.996755,13.922541,113.813339,0.000000,0.000000,0.000000,0.000000,0.000000,59.998030,262.850030,0.550896,0.884674,0.000000,0.000000,0.000000,567.140030,0.414360,18.174705,13.922541,474.571322,1196.063304,54.638261,45.140651,18.079828,1471.495346,85.013507,13.780467,567.552717,0.004797,60.003007,0.545195,0.299259,93.969460,2.475784,0.023906,0.013794,3.683585,0.057505,0.192378,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:12:26.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.733227,1197.743640,54.705544,45.177870,9.527674,18.019587,40.723450,0.000000,1470.151965,94.184648,85.185323,8.999326,13.692898,113.753908,0.000000,0.000000,0.000000,0.000000,0.000000,59.995052,262.960052,0.551587,0.522695,0.000000,0.000000,0.000000,567.120052,0.417901,18.019587,13.692898,474.590555,1196.073597,54.638793,45.140879,18.080003,1471.482071,85.014828,13.778837,567.550773,0.004794,60.002897,0.545230,0.302744,93.970994,2.478913,0.024330,0.014067,3.684100,0.058700,0.194970,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:12:31.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.286152,1196.179834,54.705449,45.177667,9.527782,17.976017,40.711052,0.000000,1469.130066,94.191379,85.190582,9.000797,13.739646,113.746465,0.000000,0.000000,0.000000,0.000000,0.000000,59.990078,263.190078,0.552588,0.472363,0.000000,0.000000,0.000000,567.083412,0.417340,17.976017,13.739646,474.604148,1196.067088,54.639317,45.141107,18.079675,1471.450159,85.016165,13.778575,567.548496,0.004825,60.002780,0.545275,0.305748,93.972559,2.477076,0.024744,0.014328,3.679427,0.059941,0.198015,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:12:36.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.392275,1194.652173,54.705257,45.177558,9.527699,18.028970,40.712292,0.000000,1469.682288,94.200757,85.198277,9.002480,13.557773,113.761743,0.000000,0.000000,0.000000,0.000000,0.000000,59.990015,263.300015,0.553858,0.302709,0.000000,0.000000,0.000000,567.080015,0.417930,18.028970,13.557773,474.613437,1196.055676,54.639835,45.141336,18.079410,1471.427450,85.017539,13.777221,567.546199,0.004839,60.002663,0.545325,0.307877,93.974174,2.478846,0.025141,0.014579,3.677644,0.061258,0.201032,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:12:41.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.819232,1192.912903,54.705611,45.177761,9.527850,18.222078,40.724454,0.000000,1468.154626,94.212331,85.208241,9.004090,13.580464,113.827786,0.000000,0.000000,0.000000,0.000000,0.000000,59.990005,263.390005,0.554716,0.279973,0.000000,0.000000,0.000000,567.066672,0.418528,18.222078,13.580464,474.624475,1196.048221,54.640350,45.141568,18.080464,1471.410935,85.018954,13.775078,567.543791,0.004870,60.002552,0.545375,0.309667,93.975852,2.486299,0.025534,0.014823,3.685665,0.062696,0.204159,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:12:46.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.747018,1197.661023,54.707132,45.178206,9.528926,18.162623,40.748402,0.000000,1471.906677,94.223087,85.217709,9.005378,13.786802,113.951236,0.000000,0.000000,0.000000,0.000000,0.000000,59.994014,263.480014,0.552662,0.381353,0.000000,0.000000,0.000000,567.063347,0.419118,18.162623,13.786802,474.646609,1196.069840,54.640864,45.141810,18.080414,1471.414147,85.020382,13.774903,567.541161,0.004883,60.002440,0.545412,0.311724,93.977579,2.478317,0.025933,0.015062,3.685384,0.064219,0.207276,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:12:51.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.079445,1195.400513,54.707816,45.178337,9.529479,18.175011,40.737463,0.000000,1472.061499,94.227766,85.222256,9.005510,13.752018,113.964450,0.000000,0.000000,0.000000,0.000000,0.000000,60.001024,263.590024,0.553668,0.266073,0.000000,0.000000,0.000000,567.056691,0.418535,18.175011,13.752018,474.669272,1196.090914,54.641377,45.142057,18.081262,1471.421056,85.021839,13.775187,567.538420,0.004896,60.002346,0.545449,0.313675,93.979348,2.456187,0.026337,0.015294,3.685425,0.065797,0.210396,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:12:56.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.283431,1193.785132,54.708767,45.178565,9.530202,18.082842,40.761415,0.000000,1470.497729,94.238513,85.234724,9.003790,13.556112,113.975191,0.000000,0.000000,0.000000,0.000000,0.000000,60.001053,263.590053,0.554596,0.222388,0.000000,0.000000,0.000000,567.056719,0.418535,18.082842,13.556112,474.683592,1196.094556,54.641887,45.142307,18.082052,1471.424898,85.023361,13.774648,567.535679,0.004891,60.002251,0.545496,0.314220,93.981176,2.452254,0.026747,0.015520,3.684093,0.067522,0.213435,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:13:01.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.021323,1195.637927,54.708997,45.178790,9.530208,18.094596,40.737662,0.000000,1469.800977,94.243639,85.241966,9.001672,13.650030,114.009035,0.000000,0.000000,0.000000,0.000000,0.000000,60.006046,263.780046,0.554135,0.426230,0.000000,0.000000,0.000000,567.070046,0.416174,18.094596,13.650030,474.692202,1196.076034,54.642385,45.142565,18.083300,1471.421085,85.024923,13.772937,567.533012,0.004886,60.002184,0.545552,0.314662,93.983032,2.442973,0.027157,0.015739,3.685424,0.069297,0.216235,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:13:06.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.600277,1197.098499,54.709325,45.179168,9.530158,18.025446,40.712070,0.000000,1469.775171,94.249330,85.250069,8.999261,13.770392,114.003674,0.000000,0.000000,0.000000,0.000000,0.000000,60.006035,263.780035,0.553462,0.567168,0.000000,0.000000,0.000000,567.070035,0.416174,18.025446,13.770392,474.696524,1196.058601,54.642875,45.142829,18.083788,1471.413114,85.026526,13.772354,567.530457,0.004882,60.002151,0.545612,0.314437,93.984922,2.424243,0.027564,0.015951,3.687434,0.071135,0.218971,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:13:11.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.415872,1193.800610,54.709832,45.179736,9.530097,18.149227,40.735005,0.000000,1472.799524,94.259727,85.262835,8.996893,13.869400,113.990483,0.000000,0.000000,0.000000,0.000000,0.000000,60.003043,264.050043,0.555409,0.138985,0.000000,0.000000,0.000000,567.053377,0.415599,18.149227,13.869400,474.699578,1196.038759,54.643363,45.143097,18.084180,1471.407695,85.028190,13.772999,567.527902,0.004930,60.002118,0.545677,0.313944,93.986867,2.425330,0.027967,0.016163,3.683675,0.073093,0.221836,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:13:16.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.015547,1190.605957,54.710114,45.179951,9.530163,17.972293,40.740152,0.000000,1467.313367,94.266297,85.270921,8.995377,13.814885,113.962392,0.000000,0.000000,0.000000,0.000000,0.000000,59.999071,264.180071,0.557324,0.321126,0.000000,0.000000,0.000000,567.053405,0.413835,17.972293,13.814885,474.703414,1196.023707,54.643847,45.143364,18.084487,1471.375553,85.029906,13.772135,567.525495,0.004943,60.002073,0.545743,0.315882,93.988857,2.450603,0.028363,0.016373,3.694062,0.075129,0.224618,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:13:21.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.031326,1190.523376,54.711401,45.180257,9.531144,17.950611,40.753771,0.000000,1470.074512,94.275892,85.283144,8.992748,13.766986,113.918208,0.000000,0.000000,0.000000,0.000000,0.000000,59.996082,264.300082,0.557558,0.172514,0.000000,0.000000,0.000000,567.050082,0.414425,17.950611,13.766986,474.706682,1196.004726,54.644331,45.143630,18.084870,1471.354709,85.031651,13.770769,567.523087,0.004939,60.002029,0.545809,0.316668,93.990872,2.485245,0.028751,0.016578,3.701773,0.077170,0.227343,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:13:26.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,474.583863,1191.741382,54.712846,45.180342,9.532503,18.097397,40.709599,0.000000,1469.816455,94.281583,85.289710,8.991872,13.747896,113.881882,0.000000,0.000000,0.000000,0.000000,0.000000,59.996057,264.300057,0.556909,0.308646,0.000000,0.000000,0.000000,567.050057,0.414425,18.097397,13.747896,474.713456,1195.992855,54.644827,45.143894,18.084776,1471.350063,85.033457,13.769509,567.520642,0.004970,60.001973,0.545873,0.317094,93.992941,2.499555,0.029153,0.016782,3.703164,0.079337,0.230049,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:13:31.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.132983,1192.737439,54.715705,45.180138,9.535567,18.222091,40.701965,0.000000,1470.353210,94.291005,85.298782,8.992223,13.642202,113.973546,0.000000,0.000000,0.000000,0.000000,0.000000,59.992091,264.550091,0.556792,0.371174,0.000000,0.000000,0.000000,567.023425,0.415033,18.222091,13.642202,474.714287,1195.964040,54.645327,45.144156,18.085116,1471.342035,85.035274,13.768231,567.518309,0.004966,60.001923,0.545944,0.316059,93.995024,2.518893,0.029551,0.016981,3.705035,0.081460,0.232680,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:13:36.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.132149,1191.994250,54.718042,45.179854,9.538188,18.144574,40.731693,0.000000,1472.190515,94.298606,85.305452,8.993154,13.567988,113.985107,0.000000,0.000000,0.000000,0.000000,0.000000,59.991073,264.680073,0.557066,0.284467,0.000000,0.000000,0.000000,566.916740,0.415699,18.144574,13.567988,474.714447,1195.931296,54.645850,45.144415,18.085827,1471.288074,85.037147,13.765419,567.515346,0.005207,60.001868,0.546020,0.318598,93.997175,2.521996,0.029985,0.017169,3.632547,0.083709,0.236911,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:13:41.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.020528,1191.782654,54.720613,45.179658,9.540956,18.058792,40.737261,0.000000,1477.160571,94.305670,85.311190,8.994480,13.614431,113.920280,0.000000,0.000000,0.000000,0.000000,0.000000,59.989015,264.780015,0.557408,-0.112865,0.000000,0.000000,0.000000,566.863349,0.416914,18.058792,13.614431,474.713875,1195.894223,54.646393,45.144672,18.086256,1471.249366,85.039050,13.761432,567.512124,0.005307,60.001807,0.546097,0.319838,93.999370,2.535217,0.030441,0.017349,3.544682,0.085985,0.241789,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:13:46.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.485860,1196.231445,54.723714,45.179588,9.544125,18.106063,40.725285,0.000000,1477.640576,94.312935,85.316595,8.996339,13.722396,113.973124,0.000000,0.000000,0.000000,0.000000,0.000000,59.990063,264.880063,0.555903,0.095497,0.000000,0.000000,0.000000,566.846730,0.417514,18.106063,13.722396,474.721057,1195.880948,54.646958,45.144931,18.085658,1471.224680,85.040982,13.758654,567.508680,0.005337,60.001757,0.546166,0.321042,94.001609,2.527102,0.030926,0.017520,3.483754,0.088276,0.246804,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:13:51.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.280989,1199.028711,54.727915,45.179514,9.548401,17.969908,40.704014,0.000000,1476.928333,94.322760,85.324127,8.998633,13.621130,113.972292,0.000000,0.000000,0.000000,0.000000,0.000000,59.991074,264.970074,0.554005,0.451781,0.000000,0.000000,0.000000,566.806740,0.415780,17.969908,13.621130,474.739469,1195.892359,54.647528,45.145191,18.085459,1471.204007,85.042919,13.757194,567.505143,0.005331,60.001707,0.546221,0.324335,94.003866,2.531102,0.031416,0.017685,3.437197,0.090514,0.251682,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:13:56.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.114089,1198.326794,54.730084,45.179421,9.550663,18.143423,40.736014,0.000000,1479.183679,94.329118,85.330088,8.999030,13.624435,113.981789,0.000000,0.000000,0.000000,0.000000,0.000000,59.991066,264.970066,0.554198,0.271263,0.000000,0.000000,0.000000,566.806732,0.415780,18.143423,13.624435,474.764160,1195.913146,54.648112,45.145452,18.085631,1471.199964,85.044904,13.754900,567.501384,0.005377,60.001662,0.546270,0.327515,94.006183,2.541871,0.031951,0.017842,3.427954,0.092799,0.257006,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:14:01.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.150665,1195.689490,54.731852,45.179407,9.552444,18.241890,40.726512,0.000000,1476.236743,94.335304,85.336809,8.998495,13.684916,114.016879,0.000000,0.000000,0.000000,0.000000,0.000000,59.998089,265.160089,0.555716,0.312439,0.000000,0.000000,0.000000,566.720089,0.414667,18.241890,13.684916,474.781870,1195.913289,54.648697,45.145714,18.086292,1471.174847,85.046916,13.753551,567.497624,0.005370,60.001618,0.546326,0.330551,94.008529,2.541922,0.032492,0.017993,3.356350,0.095062,0.262168,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:14:06.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.318825,1196.566907,54.733638,45.179312,9.554326,18.136827,40.741185,0.000000,1472.102808,94.342004,85.343965,8.998038,13.583466,113.980148,0.000000,0.000000,0.000000,0.000000,0.000000,60.000006,265.240006,0.555687,0.611856,0.000000,0.000000,0.000000,566.676673,0.412346,18.136827,13.583466,474.790992,1195.897520,54.649271,45.145979,18.085990,1471.122435,85.048980,13.751573,567.493236,0.005503,60.001579,0.546394,0.333459,94.010929,2.536243,0.033052,0.018137,3.242844,0.097337,0.268495,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:14:11.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.915387,1197.268811,54.734264,45.179128,9.555137,18.081093,40.741809,0.000000,1471.209961,94.344873,85.346622,8.998251,13.732831,113.965701,0.000000,0.000000,0.000000,0.000000,0.000000,60.000014,265.240014,0.554994,0.796256,0.000000,0.000000,0.000000,566.676681,0.412346,18.081093,13.732831,474.805756,1195.895542,54.649845,45.146240,18.085697,1471.101246,85.051089,13.749852,567.488680,0.005548,60.001551,0.546456,0.335667,94.013389,2.535027,0.033624,0.018274,3.229643,0.099636,0.275306,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:14:16.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.920617,1196.479175,54.735011,45.178223,9.556788,18.115154,40.721164,0.000000,1469.305530,94.352000,85.352158,8.999841,13.930600,114.058598,0.000000,0.000000,0.000000,0.000000,0.000000,60.000033,265.410033,0.555343,0.925502,0.000000,0.000000,0.000000,566.680033,0.409402,18.115154,13.930600,474.815096,1195.876331,54.650410,45.146491,18.086407,1471.104831,85.053240,13.751325,567.484328,0.005541,60.001562,0.546526,0.334948,94.015921,2.517269,0.034194,0.018401,3.227276,0.101920,0.281822,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:14:21.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.251129,1195.245691,54.735067,45.177060,9.558006,18.106075,40.714149,0.000000,1472.716980,94.359370,85.357273,9.002097,13.827384,113.997908,0.000000,0.000000,0.000000,0.000000,0.000000,59.998066,265.500066,0.556311,0.538871,0.000000,0.000000,0.000000,566.670066,0.409409,18.106075,13.827384,474.825482,1195.861594,54.650971,45.146735,18.086905,1471.132758,85.055424,13.752127,567.479976,0.005533,60.001573,0.546596,0.332708,94.018494,2.508771,0.034748,0.018522,3.202872,0.104140,0.288125,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:14:26.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.410097,1197.717798,54.735461,45.175882,9.559579,18.101522,40.744278,0.000000,1472.686011,94.366689,85.361009,9.005680,13.570250,114.027212,0.000000,0.000000,0.000000,0.000000,0.000000,59.998038,265.500038,0.554963,0.736356,0.000000,0.000000,0.000000,566.670038,0.409409,18.101522,13.570250,474.844816,1195.868676,54.651532,45.146964,18.086676,1471.168340,85.057657,13.751053,567.475661,0.005526,60.001573,0.546656,0.331364,94.021132,2.513037,0.035289,0.018629,3.183267,0.106332,0.294374,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:14:31.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.344206,1197.697144,54.735650,45.175362,9.560289,18.133097,40.724863,0.000000,1469.842273,94.369492,85.362106,9.007385,13.618031,114.087894,0.000000,0.000000,0.000000,0.000000,0.000000,59.998087,265.500087,0.555040,0.881234,0.000000,0.000000,0.000000,566.670087,0.409409,18.133097,13.618031,474.866332,1195.880976,54.652101,45.147179,18.087287,1471.188755,85.059927,13.749352,567.471569,0.005518,60.001545,0.546716,0.331429,94.023809,2.516556,0.035814,0.018733,3.162734,0.108437,0.300396,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:14:36.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.296766,1194.719250,54.736216,45.173086,9.563130,18.035257,40.687303,0.000000,1464.521289,94.379317,85.365604,9.013712,13.524526,114.185348,0.000000,0.000000,0.000000,0.000000,0.000000,59.991012,265.730012,0.556740,0.992365,0.000000,0.000000,0.000000,566.560012,0.413019,18.035257,13.524526,474.897094,1195.911656,54.652677,45.147383,18.086779,1471.169687,85.062223,13.746753,567.467106,0.005651,60.001512,0.546768,0.335875,94.026519,2.495713,0.036324,0.018828,3.184453,0.110472,0.307497,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:14:41.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.532153,1192.649683,54.736529,45.172151,9.564378,18.136298,40.712064,0.000000,1465.367676,94.382612,85.366132,9.016480,13.845427,114.144048,0.000000,0.000000,0.000000,0.000000,0.000000,59.984071,265.840071,0.557864,0.766172,0.000000,0.000000,0.000000,566.520071,0.413048,18.136298,13.845427,474.914960,1195.907269,54.653262,45.147572,18.086654,1471.135567,85.064539,13.746410,567.462272,0.005784,60.001412,0.546836,0.338783,94.029271,2.500772,0.036821,0.018904,3.213564,0.112444,0.315450,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:14:46.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,476.979600,1193.367102,54.737880,45.170277,9.567604,17.937711,40.717234,0.000000,1471.751843,94.389494,85.365952,9.023541,13.723119,114.028036,0.000000,0.000000,0.000000,0.000000,0.000000,59.981084,265.940084,0.557550,0.344534,0.000000,0.000000,0.000000,566.493418,0.415421,17.937711,13.723119,474.928723,1195.888345,54.653868,45.147751,18.086039,1471.126019,85.066865,13.745996,567.457495,0.005846,60.001284,0.546910,0.339060,94.032055,2.507062,0.037310,0.018966,3.209138,0.114319,0.323518,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:14:51.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.400619,1193.929614,54.739766,45.168228,9.571538,17.908083,40.747783,0.000000,1470.404810,94.396412,85.364738,9.031673,13.743140,114.114738,0.000000,0.000000,0.000000,0.000000,0.000000,59.978039,266.040039,0.557268,0.426782,0.000000,0.000000,0.000000,566.460039,0.416623,17.908083,13.743140,474.934903,1195.844103,54.654497,45.147922,18.085391,1471.097117,85.069191,13.744795,567.452476,0.005908,60.001101,0.546994,0.339145,94.034869,2.470504,0.037799,0.019012,3.191935,0.116093,0.331884,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:14:56.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.941938,1197.573291,54.741494,45.165992,9.575502,18.113498,40.734990,0.000000,1470.064197,94.402936,85.363683,9.039253,13.659435,114.116808,0.000000,0.000000,0.000000,0.000000,0.000000,59.978087,266.040087,0.555475,0.639647,0.000000,0.000000,0.000000,566.460087,0.416622,18.113498,13.659435,474.946249,1195.812535,54.655138,45.148085,18.085192,1471.060101,85.071516,13.743034,567.447458,0.005899,60.000918,0.547072,0.340264,94.037710,2.413775,0.038286,0.019043,3.161703,0.117775,0.339970,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:15:01.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.105642,1200.009302,54.741985,45.164980,9.577005,18.125375,40.696599,0.000000,1470.342896,94.405640,85.363626,9.042014,13.648501,114.116402,0.000000,0.000000,0.000000,0.000000,0.000000,59.978018,266.040018,0.554128,0.808590,0.000000,0.000000,0.000000,566.460018,0.416623,18.125375,13.648501,474.970548,1195.812047,54.655795,45.148253,18.084853,1471.060789,85.073856,13.741593,567.442143,0.005890,60.000695,0.547134,0.341288,94.040555,2.412913,0.038756,0.019058,3.161532,0.119370,0.347841,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:15:06.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.120457,1200.076392,54.741947,45.162486,9.579461,18.093052,40.696790,0.000000,1468.789429,94.411562,85.364295,9.047266,13.661491,114.053630,0.000000,0.000000,0.000000,0.000000,0.000000,59.969017,266.160017,0.554361,0.881811,0.000000,0.000000,0.000000,566.386683,0.416088,18.093052,13.661491,474.996780,1195.818958,54.656459,45.148413,18.085030,1471.067355,85.076205,13.741811,567.436421,0.006003,60.000423,0.547195,0.342480,94.043425,2.423370,0.039203,0.019056,3.155542,0.120900,0.356622,0.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:15:11.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.546185,1200.649255,54.741089,45.160412,9.580677,18.151074,40.716827,0.000000,1467.261768,94.416557,85.364633,9.051924,13.789393,114.088737,0.000000,0.000000,0.000000,0.000000,0.000000,59.970097,266.190097,0.553932,0.992649,0.000000,0.000000,0.000000,566.386764,0.417853,18.151074,13.789393,475.031202,1195.841494,54.657124,45.148569,18.085423,1471.074781,85.078561,13.742075,567.430699,0.006011,60.000167,0.547247,0.344599,94.046312,2.449330,0.039617,0.019038,3.144928,0.122365,0.365102,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:15:16.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,480.186438,1199.513843,54.739767,45.158373,9.581394,18.056518,40.749852,0.000000,1468.892651,94.421612,85.365051,9.056561,13.841824,114.047856,0.000000,0.000000,0.000000,0.000000,0.000000,59.973084,266.210084,0.554389,0.819641,0.000000,0.000000,0.000000,566.396751,0.419612,18.056518,13.841824,475.061537,1195.852762,54.657785,45.148718,18.085209,1471.078509,85.080920,13.741826,567.424958,0.006001,59.999923,0.547305,0.346313,94.049224,2.461570,0.039999,0.019009,3.141923,0.123772,0.373148,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:15:21.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.801695,1196.148865,54.737871,45.156068,9.581803,18.067657,40.690801,0.000000,1470.688684,94.426342,85.365379,9.060963,14.037830,114.167169,0.000000,0.000000,0.000000,0.000000,0.000000,59.975060,266.180060,0.555930,0.343582,0.000000,0.000000,0.000000,566.423393,0.419003,18.067657,14.037830,475.092319,1195.871399,54.658442,45.148867,18.085582,1471.093132,85.083280,13.743513,567.419142,0.005990,59.999700,0.547363,0.347126,94.052146,2.461239,0.040359,0.018973,3.133556,0.125121,0.380934,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:15:26.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.345520,1197.495911,54.736605,45.154714,9.581892,18.119379,40.652824,0.000000,1471.560901,94.428963,85.365516,9.063448,13.700102,114.157269,0.000000,0.000000,0.000000,0.000000,0.000000,59.975034,266.180034,0.555299,0.358869,0.000000,0.000000,0.000000,566.423367,0.419003,18.119379,13.700102,475.128150,1195.897892,54.659085,45.149002,18.086813,1471.116930,85.085641,13.743810,567.413476,0.005981,59.999489,0.547414,0.347766,94.055100,2.452855,0.040678,0.018927,3.120654,0.126416,0.388091,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:15:31.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.340877,1197.501074,54.734787,45.153034,9.581753,18.151794,40.654274,0.000000,1467.442432,94.431834,85.366050,9.065784,13.688235,114.101535,0.000000,0.000000,0.000000,0.000000,0.000000,59.972015,266.140015,0.555221,0.611081,0.000000,0.000000,0.000000,566.463348,0.418974,18.151794,13.688235,475.162568,1195.921576,54.659722,45.149138,18.087351,1471.144398,85.087995,13.744964,567.408272,0.005971,59.999311,0.547469,0.347630,94.058072,2.445645,0.040967,0.018869,3.066525,0.127668,0.394499,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:15:36.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.147776,1196.907556,54.732398,45.151533,9.580865,18.188744,40.701958,0.000000,1473.150488,94.433643,85.367049,9.066594,13.814987,114.059830,0.000000,0.000000,0.000000,0.000000,0.000000,59.970079,265.930079,0.555006,0.311848,0.000000,0.000000,0.000000,566.473412,0.420732,18.188744,13.814987,475.197434,1195.946750,54.660351,45.149269,18.088078,1471.190962,85.090352,13.746617,567.403309,0.005963,59.999133,0.547521,0.346193,94.061055,2.434165,0.041218,0.018806,3.002191,0.128878,0.400597,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:15:41.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,479.236422,1197.470093,54.730503,45.150600,9.579903,18.105337,40.751706,0.000000,1474.755554,94.434534,85.367853,9.066681,13.847394,113.979726,0.000000,0.000000,0.000000,0.000000,0.000000,59.970081,265.930081,0.554904,0.071795,0.000000,0.000000,0.000000,566.473415,0.420732,18.105337,13.847394,475.234537,1195.979551,54.660969,45.149393,18.088587,1471.245555,85.092713,13.747722,567.398346,0.005954,59.998956,0.547570,0.344358,94.064042,2.414503,0.041432,0.018740,2.976924,0.130048,0.406542,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:15:46.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.408587,1195.808264,54.725112,45.148478,9.576634,18.034238,41.170593,0.000000,1470.766101,94.436547,85.369657,9.066890,13.850923,113.113938,0.000000,0.000000,0.000000,0.000000,0.000000,59.976027,260.180027,0.543845,0.103140,0.000000,0.000000,0.000000,566.610027,0.423572,18.034238,13.850923,475.262474,1195.989959,54.661562,45.149508,18.088934,1471.266056,85.095081,13.747337,567.394438,0.005947,59.998850,0.547563,0.342998,94.067029,2.409673,0.041583,0.018670,2.960711,0.131191,0.410722,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:15:51.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.858077,1194.579907,54.722725,45.147280,9.575445,18.186776,41.663137,0.000000,1472.551794,94.438018,85.370380,9.067638,13.734880,112.304669,0.000000,0.000000,0.000000,0.000000,0.000000,59.974080,253.950080,0.531434,-0.330539,0.000000,0.000000,0.000000,566.733413,0.422303,18.186776,13.734880,475.289923,1196.001256,54.662143,45.149618,18.089823,1471.287044,85.097451,13.745883,567.391216,0.005942,59.998733,0.547483,0.340408,94.070012,2.398179,0.041703,0.018597,2.956333,0.132291,0.413626,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:15:56.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.020286,1195.147620,54.720368,45.146228,9.574140,18.191836,42.473832,0.000000,1470.621558,94.436814,85.371801,9.065013,13.920370,110.665123,0.000000,0.000000,0.000000,0.000000,0.000000,59.974052,253.950052,0.531254,-0.464364,0.000000,0.000000,0.000000,566.733385,0.422303,18.191836,13.920370,475.316902,1196.009141,54.662713,45.149725,18.090533,1471.296649,85.099825,13.745746,567.388013,0.005936,59.998617,0.547405,0.336960,94.072977,2.392410,0.041797,0.018520,2.952091,0.133360,0.416482,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:16:01.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,478.051102,1195.617249,54.720171,45.149172,9.570999,18.170369,43.033701,0.000000,1472.293738,94.428454,85.370280,9.058174,13.937301,109.523513,0.000000,0.000000,0.000000,0.000000,0.000000,59.974097,235.230097,0.492061,-0.497533,0.000000,0.000000,0.000000,567.000097,0.419753,18.170369,13.937301,475.336759,1196.004839,54.663272,45.149856,18.091889,1471.287875,85.102180,13.746551,567.386439,0.005933,59.998484,0.547116,0.333697,94.075868,2.392415,0.041889,0.018432,2.946733,0.134374,0.417414,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:16:06.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.292947,1194.905066,54.722630,45.161098,9.561532,18.081303,43.747998,0.000000,1479.498523,94.405636,85.362376,9.043260,14.167083,108.016927,0.000000,0.000000,0.000000,0.000000,0.000000,59.977085,222.970085,0.467156,-1.934704,0.000000,0.000000,0.000000,567.156752,0.419049,18.081303,14.167083,475.352561,1195.999678,54.663833,45.150059,18.091277,1471.327156,85.104484,13.747258,567.385828,0.005932,59.998378,0.546688,0.322342,94.078622,2.393787,0.042004,0.018353,3.008495,0.135262,0.417670,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:16:11.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,477.810736,1199.926733,54.738966,45.207047,9.531920,18.423993,44.992834,0.000000,1485.960083,94.338879,85.330419,9.008460,13.968796,105.871185,0.000000,0.000000,0.000000,0.000000,0.000000,59.977058,207.900058,0.435110,-3.317220,0.000000,0.000000,0.000000,567.350058,0.417732,18.423993,13.968796,475.374784,1196.029125,54.664462,45.150476,18.092543,1471.413373,85.106637,13.748395,567.386291,0.005933,59.998273,0.546078,0.307244,94.081061,2.409349,0.042231,0.018607,3.212956,0.135847,0.417584,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
12/18/21 ,14:16:16.68,800 WCTS,6025037-00200,WME092CSCM7/E3612-JB2C-2/C3012-GB2C-2/R134-CEAAPAB-U,100.000,R134a,15.000000,STNU211000109,475.242693,1199.224817,54.770424,45.284056,9.486368,18.237166,47.011201,0.000000,1481.485510,94.238277,85.277729,8.960548,13.610312,102.591679,0.000000,0.000000,0.000000,0.000000,0.000000,     NaN,     NaN,     NaN,-2.960081,0.000000,0.000000,0.000000,     NaN,     NaN,18.237166,13.610312,475.394989,1196.059288,54.665118,45.150984,18.094169,1471.472007,85.108721,13.749209,567.386550,0.005933,59.998173,0.545469,0.289007,94.083377,2.426782,0.042515,0.019112,3.354682,0.136304,0.417546,1.000000,-1.000000,-1.000000,-1.000000,-1.000000,-1.000000
